# GKS BESS — D+1 (2026-08-15, Saturday WEPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-14 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-15.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 21) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA_T+2=PENDING(08/13, 08/14)

---

## Stack A — Charge HE08–09 + DA Discharge HE20 + RT Hold HE21

**SoC init**: 20 MWh | **SoC final**: ~0 MWh | **Cycles**: ~0.92

| 구분 | HE | Energy MW | NS MW | SoC End | 비고 |
|------|----|-----------|-------|---------|------|
| NS_HOLD | 01–07 | 0 | 85 | 20 | OFFPEAK/WEPEAK onset; 야간 충전 거부 (DA $12–24 vs HE09 $11; gap $1–13) |
| **DA_CHARGE** | **08** | **-100** | **40** | **112** | **$10–16 central $13; bid ≤ $16/MWh; CHEAPEST pair HE08+HE09** |
| **DA_CHARGE** | **09** | **-100** | **40** | **200** | **$8–14 central $11; bid ≤ $14/MWh; FULL at HE09 end** |
| NS_HOLD | 10 | 0 | 85 | 200 | HE10 EXTREME NL 21,643 MW (solar-only, Finding 21); DA +$12–18 (양수); already FULL → no charge; LM P(binding) 10–20% |
| NS_HOLD | 11–18 | 0 | 85 | 200 | No-trade zone (SCI 0.268–0.355); afternoon hold all 200 MWh for HE20–21 |
| NS_SOC_HOLD | 19 | 0 | 50 | 200 | Pre-cliff ramp buffer; SOUTH_HOUSTON onset |
| **DA_DISCHARGE** | **20** | **+100** | **0** | **91** | **Solar cliff -13,856 MW; NL +12,019 MW; GKS eff. +$32/MWh central; offer ≥ $22/MWh** |
| **RT_DISPATCH** | **21** | **0 DA; ~84 RT** | **0** | **~0** | **NL peak 59,101 MW; RT > DA expected +$6–12/MWh; NO DA commit; pure RT optionality (Rule 6 hybrid)** |
| IDLE | 22–24 | 0 | 0 | 0 | SoC 0 MWh; no NS/energy capability |

---

## Revenue Projection

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| DA charge cost (HE08–09) | -$2,700 | -$2,400 | -$1,800 |
| DA discharge (HE20, 0.80x Rule 2) | $1,760 | $2,560 | $3,200 |
| RT dispatch (HE21, no haircut) | $1,500 | $2,856 | $4,200 |
| RT imbalance (HE08–09) | -$300 | -$150 | -$50 |
| Non-Spin AS ($1.50/MW-h P50) | $1,200 | $2,235 | $3,000 |
| **Total** | **$1,460** | **$5,101** | **$8,550** |

---

## 핵심 결정 포인트

1. **HE08–09 charge window (cheapest pair)**: HE09 $11/MWh central = 최저가 충전 시간. HE08 $13 = 2위. HE10 $15 effective (after -$1.75 MCC benefit) = 3위. HE08+HE09 pair가 최소 충전 비용($12 avg).

2. **HE10 충전 거부**: 08/13 calibration → HE10 DASPP $5.41/MWh (양수). 오늘은 더 얕은 EXTREME (21,643 vs 16,701 MW) → DA est. $12–18/MWh (더 비쌈). 이미 HE09에서 FULL → HE10 충전 불필요.

3. **야간 충전 거부**: WEST_TO_NORTH MEDIUM overnight (SCI 0.461–0.489); E[MCC HE01–04] -$1 to -$4. 그러나 overnight DA $12–24 vs HE08–09 $11–13 → gap $1–13/MWh → 야간 충전이 기회비용 손해. 거부.

4. **DA-RT spread decision (Rule 6 hybrid)**: RT > DA 예상 +$6–12/MWh at HE20–21 → 강한 RT-long signal. P(SOUTH_HOUSTON binding) 22–36% (MEDIUM) → Rule 6: Hybrid. HE20 = DA commit (확실성 우선), HE21 = RT optionality (premium 포착).

5. **HE21 RT dispatch**: 08/13 실적에서 HE21 RT 908 달러 = 가장 높은 단일 시간 수익. RT dispatch 전략 유효성 실증. 오늘 동일 전략 적용.

6. **ECRS = 0 (Rule 1 exception)**: HE20 full capacity DA commit, HE21 full RT capacity reserved → ECRS 수용 capacity 없음. Summer Rule 1 override 조건 충족: "SoC insufficient for ECRS when fully committed to energy discharge."

7. **양수 덕 플로어 앵커 (08/12–08/13 T+2 기반)**: charge bid ceiling 사용 (≤ $14/MWh for HE09, ≤ $16/MWh for HE08). 음수 bid 금지.

---

## 주요 리스크 (Top 3)

1. **DA 집행 불일치 (CRITICAL — 3회 연속)**: 추천 bid (HE08–09 buy ≤ $16/$14/MWh; HE20 sell ≥ $22/MWh)가 DAM에 실제 제출/청산되는지 10:00 CT 전 확인 필수. 입찰 확인 체크리스트 필수 적용.

2. **HE21 RT premium 미실현**: RT = DA 또는 RT < DA 시나리오 (확률 20–30%) → P10 시나리오 ($1,460). 전략 유지 — DA 미커밋이므로 RT 손실 없음.

3. **Saturday NS clearing < $1.50/MW-h**: 08/13 $1.13/MW-h 확인. 토요일 Weekend WEPEAK → $1.00–1.30 범위 가능. NS P50 $1,679로 하락 시 총 P50 $4,545. 허용 가능 시나리오.

---

*bess-optimizer | history/2026-08-15.md | 2026-08-14 07:30 CT*
*Stack A: NS_HOLD HE01-07 (85 MW) → DA_CHARGE HE08 (-100 MW) + HE09 (-100 MW) → NS_HOLD HE10-18 (85 MW) → NS_SOC_HOLD HE19 (50 MW) → DA_DISCHARGE HE20 (+100 MW) → RT_DISPATCH HE21 (~84 MW) → IDLE HE22-24*
*Revenue P50: $5,101 (Energy $2,866 + NS $2,235). Smartbidder DEGRADED Day 21. AS playbook ABSENT.*
