# GKS BESS — D+1 (2026-08-16, Sunday WEPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-15 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-16.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 21) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA=DEGRADED(Day 47)

---

## Stack A — RT-Long Full (Primary Recommendation)

**SoC init**: 20 MWh | **SoC final**: ~0 MWh | **Cycles**: ~0.92 | **Key signal**: Near-certain RT >> DA by $15-30+/MWh at HE20-21 (NL 67,918 MW series record; solar cliff -14,771 MW steepest of series)

| 구분 | HE | Energy MW | NS MW | SoC End (MWh) | 비고 |
|------|----|-----------|-------|----------------|------|
| NS_HOLD | 01-08 | 0 | 85 | 20 | OFFPEAK + WEPEAK onset; overnight $17-32/MWh too expensive; HE08 $21/MWh also too expensive (solar only 2,793 MW; NL 39,731 MW) |
| **DA_CHARGE** | **09** | **-100** | 40 | 112 | **Solar onset 17,099 MW; NL 30,463 MW; DA ~$17/MWh central; bid ≤$20/MWh** |
| **DA_CHARGE** | **10** | **-96** | 40 | 200 | **Duck floor 26,242 MW (MODERATE); DA ~$16/MWh central; bid ≤$18/MWh; top-off to FULL** |
| NS_HOLD | 11-18 | 0 | 85 | 200 | SoC FULL; GR_WEST Stage 0 ABS MIN (HE14 = 3,826 MW SCI 0.129); Finding 22 day; all 200 MWh held for evening |
| NS_SOC_HOLD | 19 | 0 | 50 | 200 | Solar cliff begins -8,265 MW; NL 53,212 MW; pre-cliff SoC buffer |
| **RT_DISPATCH** | **20** | **+100 (RT)** | 0 | 91 | **Primary solar cliff -14,771 MW; NL 64,958 MW; DA offer ≥$120/MWh (no DA commit); RT P50 est. ~$70/MWh** |
| **RT_DISPATCH** | **21** | **+84 (RT, SoC-ltd)** | 0 | 0 | **NL 67,918 MW (series record); DA offer ≥$120/MWh (no DA commit); RT P50 est. ~$95/MWh** |
| IDLE | 22-24 | 0 | 0 | 0 | SoC depleted |

---

## Revenue Projection

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| DA charge cost (HE09-10) | -$3,728 | -$3,236 | -$2,352 |
| RT dispatch HE20 (100 MW) | $4,500 | $7,000 | $14,000 |
| RT dispatch HE21 (84 MW) | $4,200 | $7,980 | $16,800 |
| Non-Spin AS (1,490 MW-h @ $1.00/$1.25/$1.50) | $1,490 | $1,863 | $2,235 |
| RT imbalance (HE09-10) | -$200 | -$150 | -$50 |
| **Total** | **$6,262** | **$13,457** | **$30,633** |

---

## 핵심 결정 포인트

1. **Full RT-long at HE20-21 (vs Aug 15 hybrid)**: Aug 16 NL 67,918 MW (+8,817 MW vs Aug 15) and solar cliff -14,771 MW (steepest of series) justify escalating from hybrid to full RT dispatch. DA offers set at ≥$120/MWh (well above expected $38-58 DA range) to ensure non-clearing. This is the most extreme RT-long signal in Stage 0 history.

2. **Charge window HE09-10 (not HE08-09)**: Aug 16 HE08 = $21/MWh (solar only 2,793 MW, NL 39,731 MW) — too expensive vs HE09 $17/MWh (solar 17,099 MW, NL 30,463 MW). Shift from yesterday's HE08-09 pair to today's HE09-10 pair. Saves ~$4/MWh on charge cost. Bid ceilings: HE09 ≤$20/MWh, HE10 ≤$18/MWh.

3. **Duck floor (MODERATE, not EXTREME)**: HE10 NL = 26,242 MW — shallower than Aug 15 (21,643 MW, EXTREME). No negative-price charging opportunity. All charge value comes from arbitrage spread ($16-17/MWh charge vs $70-95/MWh RT discharge = $53-78/MWh net spread before efficiency).

4. **HE21 RT estimate basis**: Aug 4 DA $32.16 at 64,742 MW; Aug 8 DA $36.82 at ~65,000 MW. Aug 16 NL 67,918 MW → DA central ~$50/MWh. With RT >> DA by $15-30/MWh → RT central ~$70-80/MWh. Record NL → potential scarcity → RT could reach $150-200+/MWh (P90).

5. **ECRS = 0**: Full RT energy commitment at HE20-21 leaves no capacity for ECRS. During hold hours (HE11-18), could offer ECRS but no AS playbook to validate clearing rate → NS only (defensive default).

6. **Congestion contribution = NEGLIGIBLE**: Lowest-congestion day in Stage 0 series. SOUTH_HOUSTON discharge benefit E[MCC HE20-21] +$0.1-0.6/MWh — confirms discharge direction but too small to affect strategy. All decisions are energy/AS economics driven.

---

## DA Bid Checklist

| HE | Product | Bid/Offer | Action |
|---|---|---|---|
| 09 | Energy Load | ≤$20/MWh | BUY (charge) — must clear |
| 10 | Energy Load | ≤$18/MWh | BUY (top-off charge ~96 MW) — must clear |
| 20 | Energy Gen | ≥$120/MWh | SELL floor set ABOVE clearing range — RT optionality |
| 21 | Energy Gen | ≥$120/MWh | SELL floor set ABOVE clearing range — RT optionality |

---

## Stack B (Alternative — Conservative; trigger below)

- HE20: DA_DISCHARGE +100 MW at offer ≥$55/MWh (if morning confirms GR_WEST > 5,500 MW recovery)
- HE21: RT_DISPATCH +84 MW (unchanged)
- Revenue P50: ~$11,957 (vs Stack A $13,457 — Stack B is $1,500 less at P50)
- **Switch trigger**: GR_WEST > 5,500 MW at HE10-14 morning observation OR ERCOT demand response activation

---

*bess-optimizer | history/2026-08-16.md | 2026-08-15 07:30 CT*
*Stack A: NS_HOLD HE01-08 (85 MW) → DA_CHARGE HE09 (-100 MW) + HE10 (-96 MW) → NS_HOLD HE11-18 (85 MW) → NS_SOC_HOLD HE19 (50 MW) → RT_DISPATCH HE20 (+100 RT) + HE21 (+84 RT) → IDLE HE22-24*
*Revenue P50: $13,457 (RT Energy $14,980 - Charge $3,236 + NS $1,863 - Imbal $150).*
*Smartbidder DEGRADED Day 21. AS Playbook ABSENT. Tenaska DEGRADED Day 47. [PARTIAL]*
