# GKS BESS — D+1 (2026-08-18, Tuesday WDPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-17 07:30 CT  
**Full report**: `reports/daily/bess-strategy/2026-08-18.md`

DATA_STATUS: YES_ENERGY=PROD(single-source) | SMARTBIDDER=DEGRADED(Day 23) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | PNL_ACTUALS=2026-08-16(T+2)

---

## Stack C (Primary — RT-Long + NS Hybrid)

**SoC init**: 20 MWh | **SoC final**: 0 MWh | **Cycle**: ~1.0 | **Key signal**: Solar cliff HE19→HE20 −14,250 MW NL ramp; RT >> DA basic scenario (market-analyst); SOUTH_HOUSTON MEDIUM 18-32% HE20-21

| HE | Mode | Energy MW | NS MW | ECRS MW | SoC End (MWh) | Notes |
|---|---|---|---|---|---|---|
| 01-08 | NS_LIMITED | 0 | 15 | 0 | 20 | SoC constraint (20 MWh → 15 MW × 80 min sustain). Overnight wind 14-17 GW; $15-28/MWh too expensive vs duck floor. |
| 09 | DA_CHARGE | −100 | 0 | 0 | 110 | DA bid ≤$22/MWh. Solar 17,162 MW; NL 36,255 MW. SoC: 20+90=110. |
| 10 | DA_CHARGE | −100 | 0 | 0 | 200 | DA bid ≤$18/MWh. Duck floor NL 31,581 MW; negative price risk. SoC: 110+90=200. |
| 11-18 | NS_HOLD | 0 | 85 | 0 | 200 | SoC FULL; GR_WEST day min HE13 = 1,907 MW. Hold all 200 MWh for evening. |
| 19 | PRE_CLIFF | 0 | 50 | 0 | 200 | Reduce NS from 85→50 MW; preserve full dispatch readiness. Solar 20,154 MW. |
| 20 | RT_DISPATCH | +100 | 0 | 0 | 100 | PRIMARY cliff. NL 67,502 MW; solar 5,903 MW. DA offer ≥$90/MWh (no clear). SOUTH_HOUSTON MEDIUM. E[MCC]+$1.5-3/MWh. |
| 21 | RT_DISPATCH | +100 | 0 | 0 | 0 | SECONDARY. NL 68,512 MW (day max). Solar 158 MW. DA offer ≥$90. |
| 22-24 | IDLE | 0 | 0 | 0 | 0 | SoC depleted; wind recovery 9,175→12,495 MW. |

---

## DA Bid Checklist

| HE | Direction | MW | Ceiling/Floor | Intent |
|---|---|---|---|---|
| 09 | LOAD | −100 | ≤$22/MWh | MUST CLEAR — conservative ceiling |
| 10 | LOAD | −100 | ≤$18/MWh | MUST CLEAR — duck floor |
| 11 | LOAD fallback | −100 | ≤$20/MWh | FALLBACK if HE09 misses |
| 20 | GEN | +100 | ≥$90/MWh | DO NOT CLEAR — RT optionality |
| 21 | GEN | +100 | ≥$90/MWh | DO NOT CLEAR — RT optionality |

---

## Revenue Projection

| Component | P10 | P50 | P90 |
|---|---|---|---|
| DA charge cost (HE09-10) | −$4,000 | −$3,100 | −$2,500 |
| RT dispatch HE20 (100 MWh) | +$3,200 | +$5,000 | +$8,500 |
| RT dispatch HE21 (100 MWh) | +$4,000 | +$5,800 | +$11,000 |
| RT imbalance | −$300 | −$100 | $0 |
| Non-Spin AS | +$600 | +$850 | +$1,200 |
| GKS MCC (SOUTH_HOUSTON) | +$150 | +$400 | +$700 |
| **Total** | **+$3,650** | **+$8,850** | **+$18,900** |

---

## Top / Bottom Hours

- **Top 2 discharge**: HE21 (NL 68,512 MW, solar 158 MW, RT P50 $58), HE20 (NL 67,502 MW, solar cliff primary, RT P50 $50)
- **Bottom 2 charge**: HE10 (NL 31,581 MW series min, DASPP est. $13), HE09 (NL 36,255 MW, DASPP est. $18)
- **RT spike watch**: HE20-21 P(RT > $100) ~10-20% (SOUTH_HOUSTON binding + ORDC)

---

## Key Decisions

1. **Stack C over Stack B**: RT >> DA signal from market analyst honored. P90 ($18,900) >> Stack B P90 ($10,500). P50 similar ($8,850 vs $9,965). RT optionality justified.

2. **Charge HE09-10 not HE01-05**: Duck floor prices ($13-18) vs overnight ($18-25). Charge bid ceilings raised by $4-5 above expected DASPP (lesson from Aug 16 execution gap).

3. **NS not ECRS for hold**: No AS playbook; NS is safer and simpler without Smartbidder clearing price data. ECRS reserved for Stack A (AS-heavy alternative).

4. **PRE_CLIFF HE19 (50 MW NS)**: Reduce from 85 MW to avoid AS commitment conflict at HE20. Preserves full 100 MW for RT dispatch.

5. **RT price calibration**: Aug 16 WEPEAK HE21 actual $39.55 at NL 67,918 MW → new anchor. Aug 18 WDPEAK premium +$10-20 → P50 $50/$58 at HE20/21. NOT using extrapolation formula (failed on Aug 16).

6. **Congestion contribution LOW-MEDIUM**: SOUTH_HOUSTON MEDIUM 18-32% (vs Aug 17 HIGH 45-62%). E[MCC HE20-21] +$1.5-3/MWh unconditional (+$400 at P50). Discharge HE20-21 captures upside if binding.

---

## Stack B (Alternative — conditional trigger)

Switch if: GR_WEST > 5,000 MW HE13-14 morning actuals OR Aug 17 actuals show RT < $40 at HE20-21.
- HE20: DA sell +100 MW at $58/MWh
- HE21: DA sell +100 MW at $65/MWh
- Revenue P50: $9,965 (locked, no RT upside)

---

## Self-Review Summary (Aug 16 vs Aug 16 Recommendation)

- **Gap**: Actual $4,528 vs recommendation P50 $13,457 (−$8,929, −66%)
- **RT price overestimate**: HE21 est. $95 vs actual $39.55 (−59%). Fixed by anchoring to Aug 16 actual.
- **Execution mismatch**: Charges placed at HE12-22 (actual) vs HE09-10 (recommended). Unhedged RT at HE10-11 = −$1,474.
- **ECRS surprise**: HE22 ECRS dispatch +$2,962 was the best single hour. Not captured by recommendation.
- Full learnings: `memory/bess-optimizer/learnings/2026-08-17.md`

---

*bess-optimizer | history/2026-08-18.md | 2026-08-17 07:30 CT*  
*Stack C: NS_LIMITED HE01-08 → DA_CHARGE HE09-10 → NS_HOLD HE11-18 → PRE_CLIFF HE19 → RT_DISPATCH HE20-21 → IDLE HE22-24*  
*Revenue P50: $8,850. Smartbidder DEGRADED Day 23. AS Playbook ABSENT. [DEGRADED — SINGLE SOURCE]*
