# GKS BESS — D+1 (2026-08-19, Wednesday WDPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-18 07:30 CT
**Full report**: `reports/daily/bess-strategy/2026-08-19.md`

DATA_STATUS: YES_ENERGY=PROD(single-source) | SMARTBIDDER=DEGRADED(Day 24) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | PNL_ACTUALS=2026-08-16(T+2 last confirmed) | AUG17_TENASKA=PENDING

---

## Stack C (Primary — RT-Long + NS Hybrid)

**SoC init**: 20 MWh | **SoC final**: 0 MWh | **Cycle**: ~1.0
**Key signals**: Duck floor HE10 series-deepest (NL 26,736 MW) — negative DA base case; solar cliff HE19→HE20 −14,067 MW; RT >> DA basic scenario; SOUTH_HOUSTON LOW 8-15% (downgraded from MEDIUM 18-32% Aug 18)

| HE | Mode | Energy MW | NS MW | SoC End (MWh) | Notes |
|---|---|---|---|---|---|
| 01-08 | NS_LIMITED | 0 | 15 | 20 | Wind 19-23 GW overnight; $12-25/MWh too expensive vs duck floor. WEST_TO_NORTH Finding 24 (SCI 0.462-0.485; 15-22%); not actionable for charge. |
| 09 | DA_CHARGE | -100 | 0 | 110 | DA bid ≤$20/MWh. Solar 17,330 MW; NL 31,916 MW. SoC: 20+90=110. |
| 10 | DA_CHARGE | -100 | 0 | 200 | DA bid ≤$15/MWh. Duck floor NL 26,736 MW; **negative DA base case — charge is revenue-generating at P50**. SoC: 110+90=200. |
| 11-18 | NS_HOLD | 0 | 85 | 200 | SoC FULL. NS 85 MW. Cap out 7,246-8,100 MW; slightly elevated AS prices. |
| 19 | PRE_CLIFF | 0 | 50 | 200 | Reduce NS 85→50 MW; preserve full dispatch readiness. Solar 19,526 MW still significant. |
| 20 | RT_DISPATCH | +100 | 0 | 100 | PRIMARY cliff. NL 66,264 MW; solar 5,458 MW. DA offer ≥$85/MWh (no clear). Wind 14,358 MW. RT P50 $48/MWh. |
| 21 | RT_DISPATCH | +100 | 0 | 0 | SECONDARY. NL 67,100 MW (day max). Solar 137 MW. DA offer ≥$85. Wind 16,527 MW. RT P50 $53/MWh. |
| 22-24 | IDLE | 0 | 0 | 0 | SoC depleted; wind recovery 19,114→21,924 MW. |

---

## DA Bid Checklist

| HE | Direction | MW | Ceiling/Floor | Intent |
|---|---|---|---|---|
| 09 | LOAD | -100 | ≤$20/MWh | MUST CLEAR |
| 10 | LOAD | -100 | ≤$15/MWh | MUST CLEAR — negative DA base case |
| 11 | LOAD fallback | -100 | ≤$20/MWh | FALLBACK if HE09 misses |
| 20 | GEN | +100 | ≥$85/MWh | DO NOT CLEAR — RT optionality |
| 21 | GEN | +100 | ≥$85/MWh | DO NOT CLEAR — RT optionality |

---

## Revenue Projection

| Component | P10 | P50 | P90 |
|---|---|---|---|
| DA charge HE09 (P50 $8/MWh) | -$1,500 | -$800 | -$200 |
| DA charge HE10 (P50 -$10/MWh; negative = revenue) | -$1,500 | +$1,000 | +$1,800 |
| RT dispatch HE20 (100 MWh) | +$3,200 | +$4,800 | +$7,500 |
| RT dispatch HE21 (100 MWh) | +$3,800 | +$5,300 | +$9,500 |
| RT imbalance | -$300 | -$100 | $0 |
| Non-Spin AS | +$500 | +$765 | +$1,000 |
| GKS MCC (negligible; LOW 8-15%) | $0 | +$50 | +$200 |
| **Total** | **+$4,200** | **+$11,015** | **+$19,800** |

---

## Top / Bottom Hours

- **Top 2 discharge**: HE21 (NL 67,100 MW, solar 137 MW, RT P50 $53), HE20 (NL 66,264 MW, cliff primary, RT P50 $48)
- **Bottom 2 charge**: HE10 (NL 26,736 MW series min, DA P50 −$10/MWh NEGATIVE), HE09 (NL 31,916 MW, DA P50 $8/MWh)
- **RT spike watch**: HE20-21 P(RT > $100) ~5-12% (lower than Aug 18's 10-20%; higher wind 14,358/16,527 MW)

---

## Key Decisions

1. **Stack C over Stack B at tight P50 gap (+$1,573 in favor of B)**: Market analyst RT >> DA signal confirmed at HE19-21. Aug 16 actuals confirmed spread −$11-14/MWh. P90 premium of Stack C (+$8,800) justifies optionality despite Stack B higher P50.

2. **Charge HE09-10, not HE01-04**: Duck floor prices (DA P50 −$10 at HE10) vs overnight ($12-25). Overnight WEST_TO_NORTH signal (Finding 24; 15-22%) not actionable vs duck floor advantage.

3. **HE10 negative DA: NEW this series**: If DA clears at −$10/MWh, charge earns $1,000 revenue. Bid ceiling ≤$15/MWh to ensure clearing. This is the day's most distinctive feature.

4. **NS not ECRS for hold**: No playbook; no Smartbidder. NS simpler and safer. ECRS ($1.50-2/MW-hr) dominated by RT energy at HE20-21 ($48-53/MWh).

5. **RT P50 lower than Aug 18**: Aug 19 HE21 wind = 16,527 MW vs Aug 18 est. 6,803 MW (+9,724 MW). Ceiling narrows. P50 $53 vs Aug 18's $58.

6. **SOUTH_HOUSTON downgraded to LOW 8-15%**: Ramp 252 MW below binding floor. E[MCC HE20-21] negligible (+$50 P50 vs Aug 18's +$400). Less congestion upside expected.

---

## Stack B (Alternative — conditional trigger)

Switch if: GR_WEST > 12,000 MW at HE08-10 morning actuals OR Aug 17 T+2 shows RT < $35/MWh at HE20-21.
- HE20: DA sell +100 MW at $55/MWh
- HE21: DA sell +100 MW at $62/MWh
- Revenue P50: $12,588 (locked; no RT upside)

---

## Self-Review Summary (Aug 18 Recommendation)

- Aug 18 actuals (T+2): due 2026-08-20 — NOT YET AVAILABLE
- Aug 17 actuals (T+2): due today — PENDING from pnl-manager
- Continuity from Aug 16 actual ($4,528 total; reviewed learnings/2026-08-17.md)
- Applied ACTION-1 (RT recalibration from Aug 16 anchor), ACTION-2 (execution gap labeling), ACTION-4 (NS rate $0.90/MW-hr)
- Full review in `memory/bess-optimizer/learnings/2026-08-18.md`

---

*bess-optimizer | history/2026-08-19.md | 2026-08-18 07:30 CT*
*Stack C: NS_LIMITED HE01-08 → DA_CHARGE HE09-10 → NS_HOLD HE11-18 → PRE_CLIFF HE19 → RT_DISPATCH HE20-21 → IDLE HE22-24*
*Revenue P50: $11,015. Smartbidder DEGRADED Day 24. AS Playbook ABSENT. [DEGRADED — SINGLE SOURCE]*
*HE10 negative DA base case: first such event in this analysis series*
