# GKS BESS — D+1 (2026-08-21, Friday WDPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-20 07:30 CT
**Full report**: `reports/daily/bess-optimizer/2026-08-21.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 26+) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA=DEGRADED(cloud IP failure, consecutive)

---

## Stack A — Full RT-Long (Primary Recommendation)

**SoC init**: 20 MWh | **SoC final**: ~0 MWh | **Cycles**: ~0.92 | **Key signal**: NL HE20 = 70,636 MW (series highest evening peak); solar cliff −12,242 MW at HE19→HE20; cap-out 6,205 MW; ORDC probable; congestion MCC = $0 all hours (full energy/AS driven)

| 구분 | HE | Energy MW | NS MW | SoC End (MWh) | 비고 |
|------|----|-----------|-------|----------------|------|
| NS_HOLD | 01-08 | 0 | 15 | 20 | SoC 20 MWh overnight; 15 MW NS feasible (8.2 MWh 30-min commitment < 20 MWh); overnight DA $25-45/MWh range — charge too expensive vs HE09-10 |
| **DA_CHARGE** | **09** | **−100** | 0 | 112 | **Solar onset 16,351 MW; NL 39,494 MW duck trough onset; DA est. $23/MWh central; bid ≤$30/MWh (must-clear); execution gap risk — confirm by 09:30 CT** |
| **DA_CHARGE** | **10** | **−96 (top-off)** | 0 | 200 | **Duck floor NL 34,241 MW (series-shallower vs Aug 16 26,242 MW); solar 27,512 MW; DA est. $20/MWh central; bid ≤$26/MWh; FULL at HE10 end** |
| NS_HOLD | 11-18 | 0 | 85 | 200 | SoC FULL; Finding 25 day (GR_WEST HE13 min = 1,755 MW near-absolute low); system peak HE17 = 92,717 MW (series record); hold all 200 MWh for HE20-21 |
| NS_SOC_HOLD | 19 | 0 | 50 | 200 | Solar cliff begins HE19 (solar −7,963 MW from HE18); pre-cliff SoC buffer; reduce NS from 85 → 50 MW |
| **RT_DISPATCH** | **20** | **+100 (RT)** | 0 | 91 | **PRIMARY cliff −12,242 MW solar; NL 70,636 MW series high; DA offer ≥$150/MWh (no DA commit; intent: RT only); RT P50 est. ~$100/MWh; ORDC activation probable** |
| **RT_DISPATCH** | **21** | **+84 (RT, SoC-ltd)** | 0 | 0 | **NL 70,420 MW; solar 95 MW; DA offer ≥$150/MWh; RT P50 est. ~$90/MWh; declining load −3,070 MW but GR_WEST only 6,260 MW** |
| IDLE | 22-24 | 0 | 0 | 0 | SoC depleted |

---

## Revenue Projection

| 구분 | P10 | P50 | P90 |
|------|-----|-----|-----|
| HE09 charge (−100 MW × DA) | −$2,800 | −$2,300 | −$1,800 |
| HE10 charge (−96 MW × DA, top-off) | −$2,400 | −$1,920 | −$1,440 |
| RT dispatch HE20 (+100 MW × RT) | +$4,500 | +$10,000 | +$25,000 |
| RT dispatch HE21 (+84 MW × RT, SoC-ltd) | +$3,360 | +$7,560 | +$16,800 |
| Non-Spin AS (850 MW-h × NS rate) | +$595 | +$850 | +$1,190 |
| RT imbalance / slippage | −$200 | −$150 | −$50 |
| **Total** | **+$3,055** | **+$14,040** | **+$39,700** |

---

## 핵심 결정 포인트

1. **Full RT-long at HE20-21**: NL 70,636 MW = series highest evening peak. Aug 16 actuals confirmed RT > DA at comparable NL (HE20 spread −$11.20, HE21 −$14.13). ORDC activation at this NL level is probable with 6,205 MW cap-out. DA offer set ≥$150/MWh to ensure non-clearing.

2. **Charge window HE09-10 (not HE07-08)**: HE07-08 pre-solar (NL 49-50 GW); estimated DA $30-45/MWh. Too expensive. HE09 = solar arrives 16,351 MW (NL drops to 39,494 MW); HE10 = duck floor 34,241 MW. Bid ceilings set higher than Aug 16 ($30/$26 vs $20/$18) because duck floor is shallower (+8 GW NL) — estimated DA prices are correspondingly higher at this floor.

3. **Duck floor shallower than recent days**: HE10 NL = 34,241 MW vs Aug 16's 26,242 MW (−7,999 MW difference) and Aug 17's 34,323 MW (similar). Charge cost premium vs best recent days: ~$4/MWh = ~$768 additional charge cost vs optimal Aug 16 day. Acceptable given HE20 discharge premium from series-record NL.

4. **Congestion contribution = ZERO**: All constraints NEGLIGIBLE/VERY LOW (congestion-analyst Stage 0 confirmed). No MCC incentive to commit DA at HE20-21. This removes the main argument for DA-commit over RT-optionality.

5. **AS = NS only (ECRS = 0)**: AS Playbook absent, Smartbidder absent. Cannot validate ECRS or RRS clearing price. NS only is the proven defensive default (4+ confirmed cycles). NS MW: 15 (HE01-08) / 85 (HE11-18) / 50 (HE19). Total: 850 MW-h at est. $1.00/MW-h.

6. **Finding 25 context**: GR_WEST HE13 min = 1,755 MW (SCI 0.059) — near Aug 17 absolute low (1,325 MW). Afternoon supply is extremely thin. Strengthens RT premium case for HE17-20.

---

## Stack B (Alternative — Hybrid; trigger below)

- HE20: DA_DISCHARGE +100 MW at offer ≥$65/MWh (DA commit if GR_WEST > 3,000 MW at HE12-14, or large unit return to service, or Aug 20 actuals show RT < DA)
- HE21: RT_DISPATCH +84 MW (unchanged)
- Revenue P50: ~$11,500 (vs Stack A $14,040 — Stack B $2,540 less at P50)
- Switch trigger: GR_WEST > 3,000 MW by 14:00 CT intraday check OR ERCOT NOL large-unit return

---

## Execution Risk Flag

**DA charge execution gap**: Recurring in 4+ confirmed cycles (Aug 10, 12, 13, 16). HE09 −100 MW and HE10 −96 MW bids must be submitted and confirmed before 10:00 CT DAM cutoff. If HE09 misses: fallback to HE10 + HE11 (RT if necessary, only if RT < $25/MWh confirmed). Do NOT charge at RT blindly.

---

*bess-optimizer | memory/bess-optimizer/history/2026-08-20.md | 2026-08-20 07:30 CT*
*Stack A: NS_HOLD 15 MW HE01-08 → DA_CHARGE −100 MW HE09 + −96 MW HE10 → NS_HOLD 85 MW HE11-18 → NS_SOC_HOLD 50 MW HE19 → RT_DISPATCH +100 MW HE20 + +84 MW HE21 → IDLE HE22-24*
*Revenue P50: $14,040 (RT Energy $17,560 − Charge $4,220 + NS $850 − Imbal $150).*
*Smartbidder DEGRADED Day 26+. AS Playbook ABSENT. Tenaska DEGRADED. [PARTIAL DATA — fundamental estimates only]*
