# GKS BESS — D+1 (2026-08-22, Saturday WEPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-21 07:30 CT
**Full report**: `reports/daily/bess-stack/2026-08-22.md`
**Downstream copy**: `shared/data/forecasts/bess-stack/2026-08-22.md`

DATA_STATUS: YES_ENERGY=PROD | ENVERUS=PROD | AG2=PROD | SMARTBIDDER=DEGRADED(Day27) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD

---

## Stack A (Primary) — ECRS + Energy Co-Optimization

**Starting SoC**: 100 MWh (assumed) | **Ending SoC**: 10 MWh | **Cycles**: ~1.0

| HE | Mode | Energy MW | ECRS MW | SoC End (MWh) |
|----|------|-----------|---------|----------------|
| 01-09 | ECRS_HOLD | 0 | 80 | 100 |
| 10 | DA_CHARGE | -100 | 0 | 185 |
| 11-18 | ECRS_HOLD | 0 | 80 | 185 |
| 19 | PRE_CLIFF | 0 | 50 | 185 |
| 20 | DA_DISCHARGE | +100 | 0 | 85 |
| 21 | DA_DISCHARGE | +75 | 0 | 10 |
| 22-24 | IDLE | 0 | 0 | 10 |

**DA bid parameters**:
- HE10 charge: bid ≤ $15/MWh (structural negative base case)
- HE20 discharge: offer ≥ $70/MWh floor
- HE21 discharge: offer ≥ $55/MWh floor
- ECRS: 80 MW (HE01-09, HE11-18), 50 MW (HE19)

---

## Revenue Projection

| Component | P10 | P50 | P90 |
|-----------|-----|-----|-----|
| Energy (net) | $9,450 | $15,400 | $24,250 |
| ECRS | $2,115 | $3,165 | $5,640 |
| **Total** | **$11,565** | **$18,565** | **$29,890** |

---

## Key Decision Points

1. **HE10 chosen as charge hour (not HE09)**: HE10 net load 32,947 MW = deepest duck floor in August series. Saturday + weak midday wind (GR_WEST 1,250 MW) makes HE10 the structural negative-price hour. HE09 net load 37,320 MW = likely positive ($5-15/MWh), not worth sacrificing ECRS capacity.

2. **HE21 discharge at 75 MW (not zero)**: Discharging 75 MW at HE21 ($72/MWh P50) is worth more than discharging 50 MW at HE19 ($88/MWh P50): 75 × $72 = $5,400 > 50 × $88 = $4,400. Residual SoC optimization favors concentrating at HE20-21.

3. **No overnight charge**: Overnight OFFPEAK prices $24-28/MWh vs HE10 negative base case = large cost advantage of HE10. Overnight charging would consume 1+ hours of ECRS capacity for $24/MWh charge cost vs free/negative charging at HE10.

4. **ECRS 80 MW (not 85-100)**: 80 MW provides headroom in 100 MW inverter. Consistent with Aug 20 realized pattern (77-85 MW). Avoids over-committing when AS playbook is absent.

5. **Stack B trigger**: HE17 RT < $40/MWh OR DAM HE20 < $55/MWh → switch to ECRS-dominant, cancel energy offers.

---

## Structural Conditions Summary

- Net load trough: 32,947 MW HE10 (deepest in August 2026 series)
- Net load evening peak: 72,345 MW HE20 (highest in August 2026 series)
- Duck spread: 39,398 MW (record August 2026)
- Solar cliff HE19→HE20: -12,559 MW
- GR_WEST midday minimum: 1,250 MW HE13 (extremely weak)
- Cap-out: 6,673 MW flat through peak (stable)
- Enverus vs Yes Energy gap: 3,152 MW at load peak (single largest uncertainty)
- Smartbidder: DEGRADED Day 27 (no quantitative price forecasts)

---

*bess-optimizer | history/2026-08-22.md | 2026-08-21 07:30 CT*
*Stack A: ECRS HE01-09 (80 MW) → CHARGE HE10 (-100 MW) → ECRS HE11-18 (80 MW) → ECRS HE19 (50 MW) → DISCHARGE HE20 (+100 MW) + HE21 (+75 MW) → IDLE HE22-24*
