# GKS BESS — D+1 (2026-08-23, Sunday WEPEAK) Optimal Revenue Stack [History Copy]

**Issued**: 2026-08-22 07:30 CT
**Full report**: `reports/daily/bess-stack/2026-08-23.md`
**Downstream copy**: `shared/data/forecasts/bess-stack/2026-08-23.md`

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED(Day 29) | AS_PLAYBOOK=ABSENT | CONGESTION=STAGE0_PROD | TENASKA=DEGRADED(Day 22+ settlement queue)

---

## Stack A (Primary) — ECRS + Energy Co-Optimization

**SoC init**: 20 MWh (conservative; SoC-contingency note in full report) | **SoC final**: ~30 MWh | **Cycles**: ~0.95

| HE | Mode | Energy MW | ECRS MW | NS MW | SoC End (MWh) | Notes |
|----|------|-----------|---------|-------|----------------|-------|
| NS_HOLD | 01-07 | 0 | 0 | 30 | 20 | 30 MW NS (SoC-constrained; 20 MWh init); overnight DA $20-35/MWh too expensive |
| IDLE | 08-09 | 0 | 0 | 0 | 20 | Solar onset transition; skip for HE10 |
| **DA_CHARGE** | **10** | **-100** | 0 | 0 | 105 | **NL 30,737 MW (series low); DA bid ≤ $5/MWh; negative price likely; pay-to-charge** |
| **DA_CHARGE** | **11** | **-100** | 0 | 0 | 190 | **NL 32,514 MW; DA bid ≤ $8/MWh; top-off** |
| ECRS_HOLD | 12 | 0 | 50 | 0 | 190 | Solar peak; SoC full; ECRS available |
| ECRS_HOLD | 13-17 | 0 | 60 | 0 | 190 | Afternoon hold; full ECRS capacity |
| ECRS_HOLD | 18 | 0 | 50 | 0 | 190 | System peak; reduce ECRS ahead of discharge |
| PRE_CLIFF | 19 | 0 | 30 | 0 | 190 | Solar cliff imminent (-14,177 MW next hour) |
| **DA_DISCHARGE** | **20** | **+100** | 0 | 0 | 90 | **NL 70,336 MW; solar cliff; offer ≥ $45/MWh; PRIMARY DISCHARGE** |
| DA_DISCHARGE | 21 | +60 | 30 | 0 | 30 | Wind 16,537 MW moderating; 60 MW energy + 30 MW ECRS; offer ≥ $38/MWh |
| ECRS_HOLD | 22-23 | 0 | 20-30 | 0 | 30 | WEST_TO_NORTH SCI 0.411-0.449; ECRS insurance |
| IDLE | 24 | 0 | 0 | 0 | 30 | Wind 21,304 MW; SoC preserved |

---

## Revenue Projection

| Scenario | P10 | P50 | P90 |
|----------|-----|-----|-----|
| NonSpin HE01-07 (30 MW × 7h) | $210 | $315 | $525 |
| DA charge HE10 (credit if negative) | $0 | +$500 | +$2,500 |
| DA charge HE11 (cost) | -$800 | -$300 | -$100 |
| ECRS HE12-19 (avg 55 MW × 7h) | $578 | $1,155 | $2,695 |
| ECRS HE21-23 (avg 27 MW × 2.5h) | $203 | $675 | $2,025 |
| DA energy HE20 (100 MW) | $3,500 | $5,500 | $10,000 |
| DA energy HE21 (60 MW) | $1,680 | $2,520 | $5,400 |
| RT imbalance | -$300 | -$200 | -$100 |
| **Total** | **$5,071** | **$10,165** | **$22,945** |

---

## Key Decision Points

1. **DA discharge at HE20-21 (not RT-long)**: Aug 21 lesson — NL 70,636 MW + strong evening wind = flat DA-RT spread ($0.44/MWh avg). Aug 23 has even stronger wind at HE20 (13,578 MW). RT spike probability LOW. DA floor ≥$45/MWh preferred over RT optionality gamble.

2. **HE10 as PRIMARY charge (pay-to-charge likely)**: NL 30,737 MW is the deepest duck in the entire August 2026 series. Negative DA is "highly probable" per market-analyst. Bid ≤$5/MWh ensures clearing. This is free or negative-cost energy: the primary arbitrage opportunity.

3. **ECRS co-optimization HE12-23**: Aug 21 actuals showed ECRS = $1,781 (HE20-24). Aug 20 showed ECRS = $2,353 (HE01-24). ECRS is the reliable AS driver in August. With no AS playbook, offering 50-60 MW ECRS during hold window (HE12-19) and 20-30 MW post-peak (HE21-23) captures this value without impeding energy dispatch.

4. **WEST_TO_NORTH binding risk at HE22-24**: Congestion-analyst flags SCI escalating to 0.449 at HE24 (near MEDIUM-HIGH). ECRS offering (not energy discharge) at HE22-23 is the right position — it benefits from congestion-driven scarcity without taking GKS nodal MCC penalty (-$0.3 to -$1.5/MWh on discharge).

5. **NonSpin constrained by unknown SoC**: 30 MW NS (not 85-90 MW as in Aug 21 actuals) due to 20 MWh initial SoC assumption. If actual SoC ≥ 100 MWh (from Aug 22 operations), scale NS to 85 MW for +$367 incremental revenue. Ops must confirm before DAM.

6. **No RRS, RegUp, RegDown**: No playbook, no Smartbidder; these products compete with ECRS and energy dispatch. Defensive default: skip.

---

## Stack B Trigger (Alternative)

Switch from Stack A to Stack B (energy-heavy, no midday ECRS):
- Trigger: Initial SoC < 15 MWh OR ECRS DA HE12 clearing < $1.00/MW-hr OR HE20 DAM < $38/MWh
- Stack B: Same charge, full 80 MW discharge HE21, no ECRS HE12-19
- Stack B P50: ~$9,200

---

## Risks

1. No Smartbidder (Day 29): price magnitude uncertainty ±50%
2. Sunday liquidity: thin DAM may not clear HE20 offer unless floor is competitive
3. Wind forecast miss (HE20, 13,578 MW): if actual > forecast, no spike; if actual < 8k MW, RT spike possible — Stack C RT-long would outperform
4. DA bid execution gap: recurring pattern; confirm HE10-11 charge cleared by 10:30 CT
5. Starting SoC unknown (Tenaska degraded Day 22+): adjust NS per SoC contingency table

---

*bess-optimizer | memory/bess-optimizer/history/2026-08-23.md | 2026-08-22 07:30 CT*
*Stack A summary: NS 30 MW HE01-07 → CHARGE -100 MW HE10-11 → ECRS 50-60 MW HE12-19 → DISCHARGE +100 MW HE20 + +60 MW HE21 (w/ 30 MW ECRS) → ECRS 20-30 MW HE22-23*
*Revenue P50: $10,165 (Energy net $7,720 + AS $2,145 − Imbalance $200 + Charge net $200). Smartbidder DEGRADED Day 29. AS Playbook ABSENT.*
