# bess-optimizer History — 2026-08-24 (D+1 recommendation)

**Filed**: 2026-08-23 daily cycle
**Asset**: GKS_BESS_RN 100 MW / 200 MWh
**Data environment**: Yes Energy PRODUCTION | Smartbidder DEGRADED Day 29 | Congestion Stage 0 | AS playbook ABSENT

---

## Primary Recommendation Summary (Stack A)

Strategy: DA Energy Arbitrage + Shoulder AS Stack

**Energy schedule:**
- HE09: Charge -100 MW (DA ~+$10/MWh, SoC 50→150 MWh)
- HE10: Charge -50 MW (DA ~-$47.5/MWh, SoC 150→200 MWh) — cheapest hour
- HE20: Discharge +100 MW (DA ~+$130/MWh, SoC 200→100 MWh) — primary peak
- HE21: Discharge +100 MW (DA ~+$87.5/MWh, SoC 100→0 MWh) — secondary peak
- HE24: Recharge -50 MW (DA ~+$20/MWh, SoC 0→50 MWh) — D+2 positioning

**AS schedule:**
- HE01-08: 50 MW NonSpin
- HE11-12: 60 MW NonSpin
- HE13-17: 60 MW RRS
- HE18-19: 60 MW ECRS

**Expected Revenue:**
- DA Energy: +$22,125
- AS: +$5,000
- RT Energy: est. +$2,000 to +$8,000 (uncertain; Smartbidder DEGRADED)
- Total DA+AS: $27,125
- Total with RT mid: ~$32,000

**Stack B trigger**: If HE19 RT price < $60 and GR_WEST 1,500+ MW above forecast by 15:00 CT → shift to earlier partial discharge HE18-19 at 50 MW each.

---

## Key Structural Calls Made

1. **HE10 as primary charge hour** (not HE11): NL trough 25,454 MW at HE10 = series SEVERE low. HE11 NL 27,739 MW is better than HE12 but still above HE10 depth. HE09 used as bridge charge.

2. **HE20-21 as primary discharge** (not HE18-19): Full 200 MWh preserved for highest-priced 2 hours. Aug 22 validated that late-evening (HE20+) produced largest RT contributions (+$1,921, +$1,378). HE18 produced high DA ($2,621) but RT reversed (-$1,888).

3. **RRS preferred over ECRS at HE13-17**: Cap-out at 9,120 MW HE13-14 is the structural driver. RRS aligns with contingency-reserve demand from large offline thermal fleet. ECRS switched at HE18 when solar cliff becomes the primary ramp concern.

4. **HE24 recharge included**: Leaves battery at 50 MWh SoC to start Aug 25. Avoids fully empty state overnight and provides NonSpin capacity for D+2 overnight hours. Cost: $1,000 at ~$20/MWh.

---

## Assumptions to Track for Self-Review

- Starting SoC = 50 MWh (assumed; unknown until Tenaska settles Aug 23)
- HE10 DA price assumed: -$47.5/MWh (midpoint of -$80 to -$15 range)
- HE20 DA price assumed: +$130/MWh (midpoint of $85-175+ range)
- HE21 DA price assumed: +$87.5/MWh (midpoint of $65-110 range)
- NonSpin clearing price: $2.00/MWh (based on Aug 22 actuals)
- RRS clearing price: $10.00/MWh (lower-third of $7-18 range)
- ECRS clearing price: $8.00/MWh (midpoint of $4-12 range)

Self-review to be filed: `memory/bess-optimizer/learnings/2026-08-24.md` (T+2 after Aug 24 Tenaska settlement)
