# bess-optimizer History — 2026-08-25 (D+1 recommendation)

**Filed**: 2026-08-24 daily cycle
**Asset**: GKS_BESS_RN 100 MW / 200 MWh
**Data environment**: Yes Energy PRODUCTION | Smartbidder DEGRADED Day 30 | Congestion Stage 0 | AS playbook ABSENT

---

## Primary Recommendation Summary (Stack A)

Strategy: DA Energy Arbitrage + Daytime RRS + Overnight NonSpin

**Energy schedule:**
- HE10: Charge −100 MW (DA ~−$15/MWh, SoC 50→142 MWh) — primary charge (NL 33,816 MW trough)
- HE11: Charge −63 MW (DA ~−$5/MWh, SoC 142→200 MWh) — fill to capacity
- HE20: Discharge +100 MW (DA ~$87.5/MWh P50, $70 P40, SoC 200→91.5 MWh) — primary peak (NL 69,025 MW)
- HE21: Discharge +84 MW (DA ~$87.5/MWh P50, $70 P40, SoC 91.5→0 MWh) — SoC-limited secondary peak
- HE23: Recharge −50 MW (~$30/MWh, SoC 0→46 MWh) — D+2 positioning
- HE24: Recharge −50 MW (~$25/MWh, SoC 46→92 MWh) — D+2 positioning

**AS schedule:**
- HE01-09: 50 MW NonSpin (SoC-limited; 50 MWh / 100 MW = 30 min capability)
- HE12-17: 50 MW RRS
- HE18: 30 MW RRS + 20 MW ECRS (blend; solar transition)
- HE19: 50 MW ECRS (solar cliff commencement; −13,384 MW HE19→HE20)

**Expected Revenue (P40):**
- DA Energy (charge credit HE10-11): +$1,815
- DA Energy (discharge HE20-21): +$12,880
- GKS MCC adjustment (HE20-21): +$230
- Recharge cost (HE23-24): −$3,000
- NonSpin HE01-09: +$788
- RRS HE12-18: +$3,300
- ECRS HE18-19: +$490
- **DA + AS net: +$16,503**
- RT Energy estimate: +$500 to +$3,000 (uncertain; no Smartbidder)
- **Total P40 range: $17,000 to $19,500**

**Stack B trigger**: GR_WEST < 2,000 MW at 15:00 CT OR HE19 RT > $80/MWh → reduce DA discharge to 50 MW at HE20-21, hold remainder for RT capture.

---

## Key Structural Calls

1. **Skip HE09 charge**: DA ~$0/MWh midpoint; 50 MW NS preferred over near-zero charge value ($87.50/hr NS > $0 energy credit). Charge consolidated at HE10-11.

2. **HE21 SoC cap at 84 MW**: Correction from Aug 24 rec error (assumed 100 MW which violated SoC constraint). SoC at HE21 start = 91.5 MWh; max discharge = 91.5 × 0.922 = 84 MW.

3. **ECRS only at HE19**: Three consecutive cycles show ECRS clearing only at HE20-24 in settled data. Solar cliff (HE19→HE20 −13,384 MW) makes HE19 the structural ECRS window; no midday ECRS commitment.

4. **D+2 recharge HE23-24**: Starting SoC 92 MWh for Aug 26 enables 90 MW NS capability overnight vs 50 MW without recharge. Break-even at $6.85/MWh vs $30/MWh purchase price — recharge justified by NS uplift of $630/day.

5. **WEST_TO_NORTH congestion (HE01-04)**: MCC −$4 to −$6.5/MWh. No overnight energy positions → zero congestion exposure. Decision: maintain NS (no charge) overnight to avoid AS opportunity cost from GKS node discount.

---

## Assumptions to Track for Self-Review

- Starting SoC = 50 MWh (assumed; will verify when Aug 24 Tenaska settles)
- HE10 DA price: −$15/MWh (midpoint of −$25 to −$5 range)
- HE11 DA price: −$5/MWh (midpoint of −$15 to +$5 range)
- HE20 DA price: $87.5/MWh (midpoint of $55-120); P40 = $70/MWh
- HE21 DA price: $87.5/MWh; P40 = $70/MWh
- NonSpin clearing: $1.75/MW-h (Aug 23 reference)
- RRS clearing: $10/MW-h (market analyst midpoint; $6-16 range)
- ECRS clearing: $7/MW-h (market analyst midpoint; $4-10 range)
- HE23 overnight DA: $30/MWh; HE24: $25/MWh (estimated)

Self-review to be filed: `memory/bess-optimizer/learnings/2026-08-25.md` (T+2 after Aug 25 Tenaska settlement)
