# bess-optimizer History — 2026-08-26 (D+1 recommendation)

**Filed**: 2026-08-25 daily cycle (07:30 CT)
**Asset**: GKS_BESS_RN 100 MW / 200 MWh
**Data environment**: Yes Energy PRODUCTION | Smartbidder UNAVAILABLE Day 31 (MSAL expired) | Congestion Stage 0 PARTIAL | AS playbook ABSENT
**Full report**: `reports/daily/bess-optimizer/2026-08-26.md`
**JSON dispatch plan**: `shared/data/forecasts/bess-stack/2026-08-26.json`

---

## Primary Recommendation Summary (Stack A)

Strategy: DA Energy Arbitrage + Overnight NonSpin (80 MW) + Shoulder RRS + Solar-Cliff ECRS

**Starting SoC assumption: 92 MWh** (Aug 25 HE23-24 recharge execution assumed; unconfirmed)

**Energy schedule:**
- HE10: Charge −100 MW (DA ~$7.50/MWh, SoC 92→184 MWh) — PRIMARY CHARGE; NL trough 42,908 MW
- HE11: Charge −17 MW (DA ~$12.50/MWh, SoC 184→200 MWh) — top-off only; 92 MWh starting SoC reduces top-off need vs prior cycles
- HE20: Discharge +100 MW (DA ~$116 P40 / $145 P50, SoC 200→91.5 MWh) — PRIMARY DISCHARGE; NL 71,545 MW
- HE21: Discharge +84 MW (DA ~$116 P40 / $145 P50, SoC 91.5→0 MWh) — SoC-LIMITED; NL 72,329 MW (SERIES RECORD)
- HE22-23: Standby (SoC depleted; no AS possible)
- HE24: Recharge −50 MW (~$25/MWh, SoC 0→46 MWh) — D+2 positioning

**AS schedule:**
- HE01-09: 80 MW NonSpin (upgraded from 50 MW due to 92 MWh starting SoC; SoC feasibility: 80 MW × 0.5h / 0.922 = 43.4 MWh needed)
- HE12-17: 60 MW RRS (full SoC shoulder hold)
- HE18: 30 MW ECRS (pre-solar-cliff transition)
- HE19: 60 MW ECRS (solar cliff; −10,658 MW HE19→HE20; NL surges +7,815 MW in one hour)

**Expected Revenue (P40 planning case):**
- DA Energy (charge): −$963 (−$750 HE10 + −$213 HE11)
- DA Energy (discharge): +$21,344 ($11,600 HE20 + $9,744 HE21 at $116/MWh P40)
- Recharge (HE24): −$1,250
- NonSpin HE01-09: +$1,260
- RRS HE12-17: +$3,600
- ECRS HE18-19: +$720
- **Total P40 (DA + AS): $24,711**
- RT Energy estimate: +$500 to +$3,000 (no Smartbidder)
- **Total P40 with RT base: ~$25,200**

**Revenue scenarios:**
- P10: ~$18,000 (DA discharge at $90/MWh)
- P40: ~$25,000 (planning case)
- P50: ~$30,000 (no haircut applied)
- P90 (DA-only): ~$41,000 (DA discharge at $200/MWh)

---

## Key Structural Calls Made

1. **No overnight charge (HE01-09 = NS only)**: Wind weakened to 7,249-18,378 MW overnight — substantially weaker than Tuesday (24,526 MW). Net load trough overnight = 46,899-51,064 MW. DA prices estimated $15-30/MWh overnight — charge is unattractive. All overnight hours assigned to NonSpin.

2. **HE10 as sole primary charge hour (not HE09 bridge)**: NL 42,908 MW at HE10 is the 24h minimum. DA estimate $0-15/MWh. Unlike prior August days, the duck is SHALLOW — no negative price expected. HE09 NL = 47,118 MW → estimate $10-25/MWh, too expensive vs HE10. Skip HE09 charge; NS preferred.

3. **HE11 top-off at only −17 MW** (not −63 MW): 92 MWh starting SoC (from Aug 25 HE23-24 recharge recommendation) means only 15.8 MWh additional storage needed after HE10 charge. Grid draw = 15.8/0.922 = 17.1 MW. This is an important SoC-aware sizing improvement.

4. **NS upgraded to 80 MW overnight**: Consequence of 92 MWh starting SoC. 80 MW × 0.5h / 0.922 = 43.4 MWh deployment requirement < 92 MWh available. Revenue uplift vs 50 MW prior cycle: +$472 ($1,260 vs $788).

5. **HE20-21 as primary discharge — DA-primary at MODERATE-HIGH confidence**: Series-record NL (72,329 MW HE21) with weakest evening wind in the August series (7,087-7,968 MW). DAM should anticipate scarcity and clear high DA prices. This is the structural inverse of Aug 23 (Sunday, 13,578 MW wind at HE20, RT dominated). RT spike is upside optionality.

6. **ECRS HE18-19 (not HE12-19)**: Applied Aug 23 learning — ECRS did not clear midday in settled actuals. Only offering ECRS at HE18 (30 MW, transition) and HE19 (60 MW, solar cliff commencement). Revenue: $720.

7. **RRS HE12-17 at 60 MW** (upgraded from 50 MW in Aug 25): Cap-out sustained at 7,001-7,706 MW across HE12-17; GR_WEST near crisis floor (918 MW at HE11, 1,482 MW at HE15); structural RRS demand elevated. 60 MW = 60% of nameplate; conservative vs full 100 MW.

8. **No ECRS/NS at HE22-23**: SoC depleted after HE21 discharge (~0 MWh). Cannot offer discharge-type AS without SoC. Standby these hours.

9. **HE24 recharge at −50 MW only** (not HE23-24): HE23 estimated at $35-55/MWh — too expensive to recharge. D+2 NS economics don't justify it. HE24 at $20-30/MWh marginally justifies −50 MW for D+2 positioning.

10. **Congestion: minimum weight applied**: GKS E[MCC] approximately $0 all hours except HE01-02 (−$0.4 to −$1.2 unconditional). No energy positions in HE01-02 → no downside. No MCC adjustment to revenue calculation.

---

## Assumptions to Track for Self-Review

| Assumption | Value Used | Verification Method |
|---|---|---|
| Starting SoC | 92 MWh | Tenaska PTP HSL (when available) |
| HE10 DA price | $7.50/MWh midpoint ($0-$15) | ERCOT DAM settlement |
| HE11 DA price | $12.50/MWh midpoint ($5-$20) | ERCOT DAM settlement |
| HE20 DA price (P40) | $116/MWh (P50 $145; range $90-200+) | ERCOT DAM settlement |
| HE21 DA price (P40) | $116/MWh (P50 $145; range $90-200+) | ERCOT DAM settlement |
| HE24 recharge DA price | $25/MWh midpoint ($20-$30) | ERCOT DAM settlement |
| NS clearing rate | $1.75/MW-hr | ERCOT AS settlement |
| RRS clearing rate | $10.00/MW-hr | ERCOT AS settlement |
| ECRS clearing rate | $8.00/MW-hr | ERCOT AS settlement |
| NS actual clearing window | HE01-09 (or wider per Aug 22-23 pattern) | ERCOT AS settlement |
| ECRS actual clearing | HE18-19 vs actual | ERCOT AS settlement (Aug 23: ECRS only cleared HE24) |

---

## Self-Review of Aug 25 Recommendation

**Aug 25 recommendation** (from `memory/bess-optimizer/history/2026-08-25.md`):
- P40 estimate: $17,000-$19,500 (DA+AS)
- Key calls: HE10-11 charge (NL 33,816 MW duck), HE20-21 discharge (NL 69,025 MW), RRS HE12-17 at 50 MW, ECRS HE19 at 50 MW, NS HE01-09 at 50 MW

**Aug 25 actuals**: NOT AVAILABLE — Tenaska PTP settlement queue 30+ days. No verified comparison possible.

**What changed structurally (Aug 25 → Aug 26) that informs today's call**:
1. Wind halved: 13,917 → 7,718 MW avg. This eliminates overnight price depression and creates series-record evening scarcity. The Aug 25 call to be "DA-primary at MODERATE confidence" for HE20-21 is upgraded to MODERATE-HIGH for Aug 26 given the more extreme structural conditions.
2. Duck is shallower: charge credit eliminated (cost not credit today). The HE10 $-15/MWh midpoint (Tuesday) vs $+7.50/MWh today is a structural hit to charge economics.
3. Evening net load: 69,025 → 72,329 MW (+3,304 MW, series record). This is the single most important driver of the P40 upgrade from $17k to $25k.

**Aug 25 NS sized at 50 MW** (from 50 MWh SoC) → today NS at **80 MW** (from 92 MWh SoC from Aug 25 recharge). If Aug 25 recharge was not executed, NS reverts to 46 MW from 46 MWh starting SoC and P40 drops by ~$472.

Full self-review to be filed: `memory/bess-optimizer/learnings/2026-08-26.md` (after Aug 26 Tenaska settlement — est. T+30 days given current queue)

---

## DA-RT Spread Call Summary

| Product | Call | Confidence | Basis |
|---|---|---|---|
| Energy HE20-21 (discharge) | DA primary (DA ≥ RT) | MODERATE-HIGH | Series-record NL 72,329 MW; weakest evening wind (7,087-7,968 MW); ERCOT DAM anticipates scarcity |
| Energy HE10-11 (charge) | DA full | MODERATE | Shallower duck makes DA charge price less certain, but still the optimal charge venue |
| RRS HE12-17 | DA | MODERATE | Cap-out sustained; contingency reserve demand structural; DA clearing predictable |
| ECRS HE18-19 | DA | MODERATE | Solar cliff foreseeable; ERCOT pre-commits ECRS for ramp events in DAM |
| NS HE01-09 | DA | HIGH | Cleared DA every settled Aug cycle (Aug 22-23 actuals) |

---

*bess-optimizer | memory/bess-optimizer/history/2026-08-26.md | Filed 2026-08-25 07:30 CT*
*Stack A: NS 80 MW HE01-09 → CHARGE −100 MW HE10 + −17 MW HE11 → RRS 60 MW HE12-17 → ECRS 30/60 MW HE18-19 → DISCHARGE +100 MW HE20 + +84 MW HE21 → Recharge −50 MW HE24*
*Revenue P40: $24,711 (Energy net $19,131 + AS $5,580). Smartbidder UNAVAILABLE Day 31. AS Playbook ABSENT.*
