# GKS BESS — D+1 (2026-08-28) Optimal Revenue Stack [HISTORY COPY]

**Generated**: 2026-08-27 daily cycle (07:30 CT)
**Asset**: GKS_BESS_RN 100 MW / 200 MWh | Heat Wave Day 9 (Friday)
**Data environment**: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE Day 33 | Congestion NEGLIGIBLE | AS playbook ABSENT
**Starting SoC**: 42 MWh

## Schedule Summary

| HE | Mode | Energy MW | RegUp | RRS | ECRS | NonSpin | SoC End MWh |
|----|------|----------:|------:|----:|-----:|--------:|------------:|
| 01-07 | NonSpin | 0 | 0 | 0 | 0 | 27 | 42 |
| 08-09 | ECRS | 0 | 0 | 0 | 25 | 0 | 42 |
| 10 | Charge | -100 | 0 | 0 | 0 | 0 | 127 |
| 11 | Charge | -86 | 0 | 0 | 0 | 0 | 200 |
| 12-13 | RRS+ECRS | 0 | 0 | 50 | 50 | 0 | 200 |
| 14-16 | RegUp+ECRS | 0 | 50 | 0 | 50 | 0 | 200 |
| 17-18 | RegUp+RRS | 0 | 50 | 50 | 0 | 0 | 200 |
| 19 | RegUp+ECRS | 0 | 50 | 0 | 20 | 0 | 200 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 100 |
| 21 | Discharge | +100 | 0 | 0 | 0 | 0 | 0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 |
| 23-24 | Recharge | -50 each | 0 | 0 | 0 | 0 | 85 |

## Revenue Estimate
- DA Energy gross: $13,022 | Post haircut (0.80x): $10,418
- AS directional: $12,318
- RT structural: $300-$2,000
- **Total P40**: ~$23,000-$25,000 | Range: $14,000-$34,000
- Confidence: LOW (single-source, no Smartbidder, no Tenaska)

## Key Decisions
1. Charge at HE10-11: deepest duck of series (NL 37,239 MW, est. -$10 to -$2/MWh) — EARN on charge
2. Discharge concentrated at HE20-21 (Stack B): wind recovery moderates HE19 value vs HE20-21
3. D+2 recharge TWO hours (HE23+HE24) at $15-18/MWh — below $25 threshold, strong wind justifies
4. NonSpin capped at 27 MW (65% × 42 MWh SoC rule)
5. ECRS at HE19 capped at 20 MW to preserve full SoC for HE20-21 energy dispatch

## Alternative (Stack A)
Trigger: DAM HE19 clears above $65/MWh. HE19: +50 MW energy; HE21: capped to 50 MW.

*Full report: `reports/daily/bess-optimizer/2026-08-28.md`*
