# BESS Optimizer History — D+1 Recommendation Filed 2026-08-30

**Filed**: 2026-08-29 daily cycle
**Full report**: `reports/daily/bess-optimizer/2026-08-30.md`
**Shared forecast**: `shared/data/forecasts/bess-optimizer/2026-08-30.md`

## Summary

- Strategy: Stack A — Energy Arbitrage Primary + ECRS Overlay
- Charge: HE09 (-100MW, DA bid -$20/MWh) + HE10 (-100MW, DA bid -$50/MWh)
- Discharge: HE19 (+70MW, $25/MWh offer) + HE20 (+100MW, $42/MWh offer)
- ECRS: 30MW overnight (HE01-08), 100MW full battery (HE11-18), 30MW at HE19
- NS: 20MW overnight (HE01-08)
- Expected revenue: ~$31,700 (range $25,000-$42,000)
- Key driver: Record NL trough HE10 = 19,918 MW → DA $-80 to $-150/MWh; HE20 record ramp → $45-80/MWh
- Key learning applied: Lock DA charge commitment (not RT) to avoid Aug 28 error of RT charging at positive prices
- Smartbidder: UNAVAILABLE Day 35

## Trigger Conditions

- Stack B activate if: HE19 RT > $65/MWh → reduce HE19 DA to 30MW, hold 70MW for RT optionality
- ECRS deployment alert: If ECRS is called >50MW during HE14-17, monitor SoC to ensure ≥100MWh remains for HE19-20 discharge
