# BESS Optimizer History — D+1 Recommendation Filed 2026-09-01

**Filed**: 2026-08-31 daily cycle
**Full report**: `reports/daily/bess-optimizer/2026-09-01.md`
**Shared forecast**: `shared/data/forecasts/bess-optimizer/2026-09-01.md`
**Schedule JSON**: `shared/data/forecasts/bess-schedule/2026-09-01.json`

---

## Summary

- **Strategy**: Stack A — Energy Arbitrage Primary + RT Spike Option HE20 + NonSpin AS
- **Starting SoC assumption**: 40 MWh (20%) — estimated from Aug 30 heavy RT generation HE22-23
- **Charge**: HE10 (-100 MW, DA bid ≤$18/MWh) + HE11 (-90 MW, DA bid ≤$20/MWh) → fills to 200 MWh
- **Discharge**: HE19 (+100 MW DA, offer ≥$90/MWh) + HE20 (+50 MW DA, offer ≥$120/MWh)
- **RT option**: HE20 50 MW RRS; HE21 50 MW RT (SoC-dependent)
- **ECRS**: Excluded — zero clearing rate Aug 29-30
- **NonSpin**: 80 MW HE01-09 (SoC-limited), 100 MW HE12-18 (fully charged)
- **Expected revenue**: ~$30,338 (range $23,900–$38,500)
- **Key driver**: Single charge-discharge cycle exploiting $110/MWh+ spread between HE10-11 ($15-17) and HE19-20 ($125-185)
- **RT spike**: P(RT HE20 > $300) = 8-15%; 50 MW RRS held for spike capture
- **Data source**: Yes Energy only (Smartbidder MSAL Day 37; no AS playbook prior)
- **Confidence**: LOW (single-source)

---

## Key DA-RT Spread Calls

| Hour | Signal | Action |
|------|--------|--------|
| HE10-11 | DA ($15-17) < RT (+$16-20); both positive but DA is cheapest window | Charge in DA regardless (no negative prices Day 12) |
| HE19 | Negative spread (RT > DA) — but cliff guaranteed | Full DA commitment (certainty premium) |
| HE20 | Negative spread (RT > DA); P(RT>$300) 8-15% | 50 MW DA lock-in + 50 MW RRS for RT spike |
| HE21 | RT option if SoC available | No DA bid; RT only |

---

## Trigger Conditions

- **Stack B activate**: GR_WEST sustained <10,500 MW HE15-18 OR HE19 RT >$150/MWh early real-time → move HE20 to 100 MW DA full commitment; expected revenue ~$36,680
- **NonSpin reduce**: If actual starting SoC <40 MWh → scale NonSpin HE01-09 to (SoC / 0.5h) MW
- **Abort charge**: Only if HE10 DA clears >$30/MWh (charge economics break)

---

## Critical Execution Flags (5th consecutive cycle)

1. DA load bid HE10 (-100 MW at ≤$18/MWh) — MUST be confirmed submitted before 10:00 CT. Has failed 4 consecutive days (Aug 27-30). This is the single highest-priority execution action.
2. DA load bid HE11 (-90 MW at ≤$20/MWh) — same.
3. NO gen offers HE14-18 — prevents early discharge pattern ($11,844+ cost on Aug 29).
4. DA gen offer HE19 (+100 MW at ≥$90/MWh).
5. DA gen offer HE20 (+50 MW at ≥$120/MWh) + RRS offer 50 MW.
6. NO ECRS offers.

---

## Learnings Applied from Aug 29-30

| Learning | Application |
|---------|-------------|
| Early discharge costs $11,844+ (Aug 29) | Explicit no-discharge rule HE14-18 in JSON |
| ECRS not clearing (Aug 29-30) | ECRS excluded entirely from Sep 1 |
| NonSpin clearing reliably ($3,884 Aug 30) | NonSpin primary AS product maintained |
| DA charge bids not being submitted (Aug 27-30) | Explicit checklist + execution flag in all output files |
| RT HE20 spike probability structural 8-15% | 50 MW RT option structure at HE20 |
