# BESS Optimizer History — 2026-09-02 Recommendation

**Filed**: 2026-09-01 daily cycle
**Strategy**: Stack C — Single Charge-Discharge Cycle + NonSpin AS + HE20 RT Spike Option
**Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Confidence**: LOW (single-source Yes Energy; Smartbidder Day 38; no AS playbook prior)

Authoritative copy: `reports/daily/bess-stack/2026-09-02.md`
Downstream copy: `shared/data/forecasts/bess-optimizer/2026-09-02.md`

---

## Schedule Snapshot

| HE | Energy MW | NonSpin MW | ECRS MW | SOC After |
|----|:---------:|:---------:|:-------:|:---------:|
| 01-09 | 0 | 80 | 0 | 40 |
| 10 | -100 (charge) | 0 | 0 | 125 |
| 11 | -88 (charge) | 0 | 0 | 200 |
| 12-18 | 0 | 100 | 0 | 200 |
| 19 | +100 (DA disch) | 0 | 0 | 91 |
| 20 | +50 DA / 50 RT opt | 0 | 0 | 37 |
| 21 | 0 DA / RT opt ~34 MW | 0 | 0 | 0-37 |
| 22-24 | 0 | 30 | 10 | 0-37 |

Charge bid: ≤$35/MWh HE10-11. Discharge bid: ≥$95/MWh HE19, ≥$120/MWh HE20 DA.

---

## Revenue Target

| Component | $ |
|-----------|---|
| Net DA Energy | +$17,050 |
| Net RT Energy (expected) | +$3,003 |
| Net AS | +$6,380 |
| **Total Expected** | **+$26,433** |
| Range | $16,000 — $42,000 |

---

## Key Rules Applied

1. Charge bid ≤$35/MWh (raised from historical $18-20 to improve execution)
2. No gen offer HE12-18 (early discharge guard)
3. Zero AS-energy overlap in same hour
4. 50/50 DA/RT split at HE20
5. ECRS 10 MW pilot HE22-24 (based on Aug 31 clearing evidence)

---

## Critical Execution Flags

1. **10:30 CT check**: Confirm HE10 DA charge cleared. If <50 MW, cancel HE19 DA discharge — RT imbalance risk cascade.
2. **No gen offer HE12-18**: Enforce at bid submission level — recurring failure mode per Aug 29-31 actuals.
3. **Zero AS overlap with energy hours**: HE10-11 and HE19-21 must have zero AS MW in all products.
4. **HE20 RT option**: Deploy if RT > $250/MWh real-time. Scale between $185-250 at discretion.
