# bess-optimizer — D+1 (2026-09-07) Recommendation History

**Filed**: 2026-09-06 (CT)
**Strategy**: Stack C — Energy-AS Mix (HE03-04 Charge, HE19-20 Discharge, NonSpin Hold)

## Summary

Labor Day (Sep 7) — WEPEAK. Record duck curve amplitude (34,430 MW, HE10→HE20). Net load trough HE10 = 32,175 MW (175 MW from MODERATE boundary). Net load peak HE20 = 66,605 MW (cycle record). Solar cliff HE19→20 = -10,087 MW/h. Cap out 8,540 MW (cycle high). Wind strengthening (24h avg 9,230 MW, HE24 16,295 MW).

## Key Decisions

1. **Charge at HE03-04** (not HE09-12): 7+ cycle DA execution failure at duck belly hours continues. HE03-04 confirmed window. GKS MCC at HE09-12 also worse (-$0.8/MWh vs Sep 6 -$0.5/MWh, 175 MW from MODERATE).

2. **Discharge HE19 (+70 MW) + HE20 (+100 MW)**: SoC exactly depleted (184.4 MWh → 0.0 MWh). HE20 = most bullish hour of Sep 2026 cycle ($90-160/MWh est., net load 66,605 MW record).

3. **NonSpin DA hold**: HE01-02 (30 MW), HE05-12 (30 MW), HE13-18 (85 MW). Zero AS in energy hours.

4. **HE21 RT spike unhedged in primary**: SoC = 0 at HE21. P(RT>$150) HE20-21 = 15-25% (elevated vs Sep 6's 10-20%). Alternative Stack C+HE21 (HE19=50 MW, HE21=20 MW RT) has +$240 expected value but accepted as alternative, not primary.

## Expected Revenue (Base)

- DA Energy net: +$13,600
- NonSpin AS: +$4,740
- Total base: ~$18,340 ($9,000–$26,000 range)

## Data Status

- Yes Energy BidClose: PRODUCTION
- Smartbidder: UNAVAILABLE (Day 43+)
- AS playbook: ABSENT
- Congestion: Stage 0 provisional, minimum weight

## Output Files

- `reports/daily/bess-stack/2026-09-07.md`
- `reports/daily/bess-schedule/2026-09-07.md`
- `shared/data/forecasts/bess-stack/2026-09-07.json`
