# BESS-Optimizer History — 2026-09-13 Filing (D+1: 2026-09-14)

*작성일: 2026-09-13 CT | 이 파일은 오늘 D+1(Sep 14) 권고 사본*
*Authoritative copy: `reports/daily/bess-optimizer/2026-09-14.md`*

---

## 핵심 전략 요약

**Day**: 2026-09-14 (Monday WDPEAK)
**Congestion**: THREE-SIGNAL EXTREME (DUCK_CURVE EXTREME dominant + WEST_TO_NORTH_345 22-HOUR MEDIUM + SOUTH_HOUSTON_IMPORT MEDIUM HE20)
**Stack**: A — EXTREME Duck Canyon Charge HE10-11 + AS Hold HE12-18 + SOUTH_HOUSTON Evening Discharge HE19-20

## 권고 스케줄 요약

| HE | 모드 | Energy MW | SoC (전/후 MWh) | AS MW | 핵심 판단 |
|:---:|---|---:|---|---|---|
| 01-09 | Idle | 0 | 40.0 / 40.0 | 0 | WEST_TO_NORTH deep MEDIUM; GKS MCC -$0.8 to -$3.0; 대기 |
| **10** | Charge DA | -100 | 40.0 → 125.0 | 0 | EXTREME duck NL 21,165 MW; GKS MCC -$6.0; ceiling $20/MWh |
| **11** | Charge DA | -77 | 125.0 → 190.0 | 0 | EXTREME trough NL 20,669 MW; GKS MCC -$7.0; ceiling $15/MWh; NO AS BID |
| 12-18 | AS Hold | 0 | 190.0 / 190.0 | 60 NS + 40 ECRS | ECRS Rule 1; daytime MEDIUM West novel pattern |
| **19** | Discharge DA | +56 | 190.0 → 129.1 | 0 | NL 47,352 MW; solar cliff -11,895 MW; floor $50/MWh |
| **20** | Discharge DA | +100 | 129.1 → 20.0 | 0 | NL 56,584 MW peak; SOUTH_HOUSTON P22-35%; floor $60/MWh |
| 21-24 | Idle | 0 | 20.0 / 20.0 | 0 | SoC minimum; WEST_TO_NORTH deepening |

## 예상 수익

- 중앙 추정: **$12,000-$17,000** (DEGRADED; Smartbidder 없음)
- 범위: $8,188-$31,968
- Rule 8 불확실성 내 최가능: $5,000-$17,000

## 핵심 판단 포인트

1. HE10-11 EXTREME duck 충전 (GKS MCC -$6 to -$7/MWh) — Sep 2026 WDPEAK Stage 0 최저 NL 기록
2. SOUTH_HOUSTON P22-35% → HE20 GKS MCC 기대값 약 중립 → 방전 floor $60/MWh (Sep 12 대비 +$5)
3. HE10-11 AS 입찰 배제 (Sep 11 학습 적용 — charge/AS 혼선 방지)
4. 주간 피크(WDPEAK) → AS 수익 Sep 12 대비 +15-25% 기대
5. D+2 연속 트리거 3회 (Sep 14 HE24 SCI 0.473 → Sep 15 신호)

## Data Source Summary

- Yes Energy BidClose: PRODUCTION (24 rows)
- Smartbidder: ABSENT Day 49+
- Market Analyst: PRODUCTION
- Congestion Analyst: PRODUCTION (Stage 0)
- AS Playbook: ABSENT (self-judgment)
- Tenaska: DOWN 43+ flowdays
- Starting SoC: ASSUMED 40 MWh (Rule 7)
