# BESS-Optimizer History — 2026-09-19 Filing (D+1: 2026-09-20)

*작성일: 2026-09-19 CT | 이 파일은 D+1(Sep 20) 권고 사본*
*Authoritative copy: `reports/daily/bess-stack/2026-09-20.md`*

---

## 핵심 전략 요약

**Day**: 2026-09-20 (Sunday WEOFF)
**Congestion**: MODERATE duck HE09-13 (35-45%); Sunset LOW (7-12%); Stage 0 LOW weight
**Stack**: C — Energy Arbitrage (HE10-11 charge / HE19-20 discharge) + Selective AS (overnight NonSpin + RRS HE14-17)
**Starting SoC**: ASSUMED 40 MWh (Sep 18-19 Tenaska DEGRADED)
**Smartbidder**: DEGRADED Day 6

## 권고 스케줄 요약

| HE | 모드 | Energy MW | SoC (전/후 MWh) | AS MW | 핵심 판단 |
|:---:|---|---:|---|---|---|
| 01-08 | Idle+NS | 0 | 40 / 40 | 10 NS | 야간 NonSpin $10/MWh (Sep 17 실적 기반) |
| 09 | Idle | 0 | 40 / 40 | 0 | 덕커브 준비; AS 철수 |
| **10** | Charge DA | −100 | 40 → 125 | 0 | Duck MODERATE; NL 30,390 MW; GKS MCC −$2/-$3; NO AS |
| **11** | Charge DA | −88 | 125 → 200 | 0 | SoC 충전 완료; ceiling $10/MWh; NO AS |
| 12-13 | Hold | 0 | 200 / 200 | 0 | 태양광 피크 30 GW; AS clearing 낮을 것 (Sep 09 학습) |
| 14-17 | Hold+AS | 0 | 200 / 200 | 20 RRS + 10 NS | GR_WEST 446-1,117 MW; 부하 80-84 GW; 예비력 타이트 |
| 18 | Standby | 0 | 200 / 200 | 0 | 선셋 램프 진입; HE19-20 보존 |
| **19** | Discharge DA | +100 | 200 → 91 | 0 | NL 65,645 MW; 방전 floor $90/MWh |
| **20** | Discharge DA | +83 | 91 → 0 | 0 | NL peak 69,543 MW; SoC 제한; floor $100/MWh |
| 21-24 | Idle | 0 | 0 / 0 | 0 | SoC 고갈; 이브닝 풍력 회복 |

## 예상 수익

| 시나리오 | 에너지 Net | AS | 합계 |
|---|---|---|---|
| 클린 실행 | +$24,722 | +$1,800 | ~$26,500 |
| Rule 8 부분 (50% haircut) | +$12,361 | +$1,800 | ~$14,200 |
| Rule 8 심각 (10% haircut) | +$2,472 | +$1,800 | ~$4,272 |

## 핵심 판단 포인트

1. **Rule 8 고위험 — 에너지 수익 신뢰 구간 극도로 넓음**: Sep 09 학습에서 Sep 08 실적 확인 — RT imbalance가 DA gross의 89% 잠식 (net energy $1,688 vs gross ~$15,774). 이번 권고 에너지 수익도 동일 패턴 반복 가능.
2. **덕커브 MODERATE (Sep 19 SEVERE 대비 완화)**: NL 30,390 MW는 어제(9/19, 23,716 MW)보다 +6,674 MW 얕음. 충전 경제성은 여전히 양호하나 EXTREME 수준은 아님.
3. **NonSpin HE12-17 SKIP**: Sep 09 학습 적용 — 태양광 피크 시간대(HE11-18) NonSpin clearing $3-5/MWh (낮음). 대신 HE14-17 RRS 20 MW (시스템 타이트 → RRS clearing 더 높을 가능성).
4. **HE19-20 방전 집중**: NL 65-69 GW 피크 + 강제정지 10,187 MW + GR_WEST 거의 제로 → Sep 20 최고 가격 시간대. 83 MW HE20 SoC 제한은 구조적이며 불가피.
5. **대안 Stack B 활성화 조건 명시**: HE20-22 NonSpin 보존 vs HE20 에너지 방전 교환 — Rule 8 리스크 재확인 시 Stack B 전환.

## Data Source Summary

- Yes Energy BidClose: PRODUCTION
- Market-analyst: PRODUCTION
- Congestion-analyst: Stage 0 provisional (LOW weight)
- Smartbidder: DEGRADED Day 6
- AS playbook: ABSENT
- Tenaska Sep 18-19: DEGRADED
- Starting SoC: ASSUMED 40 MWh

---

*작성: bess-optimizer | 2026-09-19 CT*
