# GKS BESS — D+1 (2026-09-21, Monday) Optimal Revenue Stack
# [HISTORY COPY — authoritative: reports/daily/bess-stack/2026-09-21.md]

> Generated: 2026-09-20 CT (Daily Cycle Step 6)
> Inputs: market-view/2026-09-21.md (PRODUCTION), congestion/2026-09-21.md (Stage 0 provisional),
>         AS playbook: ABSENT (recommend_as_position.py not installed — self-judgment applied),
>         Smartbidder: DEGRADED Day 7 (client_secret expired 2026-09-14),
>         PnL reference: 2026-09-17.md (PRODUCTION, −$2,231.14). Sep 18-20 actuals: DEGRADED/unavailable.
> Asset: GKS_BESS_RN 100 MW / 200 MWh, 85% round-trip (charge eff 0.85, discharge eff 0.916)
> Starting SoC: ASSUMED 0 MWh (Sep 20 recommendation: full discharge at HE20; Tenaska DEGRADED — unverified)
> Market day: Monday WDPEAK (HE07-22 WEPEAK; HE01-06, HE23-24 OFFPEAK)

---

## Stack A Recommendation Summary

**Cycle**: Charge HE10-11-12 (duck curve) → Hold + selective AS HE13-18 → Discharge HE19-20 (RT spike)

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | Expected $/MWh | SoC After (MWh) |
|:--:|---|---:|---:|---:|---:|---:|---:|---:|---:|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 07 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 08 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 09 | Pre-charge idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 10 | Charge (DA) | −100 | 0 | 0 | 0 | 0 | 0 | −$20 est | 85 |
| 11 | Charge (DA) | −100 | 0 | 0 | 0 | 0 | 0 | −$15 est | 170 |
| 12 | Charge top-off (DA) | −35 | 0 | 0 | 0 | 0 | 10 | −$20 est + $5 NS | 200 |
| 13 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $8 RRS est | 200 |
| 14 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $8 RRS est | 200 |
| 15 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $12 RRS est | 200 |
| 16 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $12 RRS est | 200 |
| 17 | Hold + AS | 0 | 0 | 0 | 20 | 0 | 10 | $12 RRS est | 200 |
| 18 | Standby | 0 | 0 | 0 | 0 | 0 | 10 | $7 NS est | 200 |
| 19 | Discharge (DA) | +100 | 0 | 0 | 0 | 0 | 0 | ~$105 est | 91 |
| 20 | Discharge (DA) | +83 | 0 | 0 | 0 | 0 | 0 | ~$120 est | 0 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | — | 0 |

**SoC math**: HE10 −100 MW × 0.85 = +85 MWh → 85; HE11 −100 MW × 0.85 = +85 → 170; HE12 −35 MW × 0.85 = +29.75 → ~200; HE19 +100 MW ÷ 0.916 = −109.2 MWh → 91; HE20 91 × 0.916 = 83.4 ≈ 83 MW → 0

**DA bid floors/ceilings**: Buy ceiling HE10 $25, HE11 $20, HE12 $25 | Sell floor HE19 $80, HE20 $90

---

## Key Decision Rationale

1. **Charge window HE10-12**: Duck MILD (NL trough 36,682 MW vs Sep 20's 30,390 MW). Prices est. $15-20/MWh vs Sep 20's $2-6/MWh. 3h charge needed from 0% SoC start.

2. **Hold through HE13-18**: Sunset ramp HE18→HE20 +11,963 MW (2h) is primary opportunity. Early discharge (HE15-16 at est. $70-85/MWh) suboptimal vs HE19-20 spike window (est. $100-140/MWh).

3. **Discharge HE19-20**: Monday WDPEAK + solar collapse + 9.6 GW cap-out = structural RT spike setup. Reference: Sep 17 HE19 RT $92.53, Sep 14 HE20 RT $112. Congestion-analyst: "ORDC scarcity activation possible at HE19-21."

4. **AS conservative (RRS 20 MW + NonSpin 10 MW)**: Sep 09 learning: NonSpin HE11-18 clears $3-5/MWh; not worth large AS commitment in midday/afternoon. HSL uncertainty (Sep 08: 68.6 MW actual). Rule 8 risk kept low by not overlapping energy + AS commitment hours.

---

## Expected Revenue Summary

| Scenario | Energy Net | AS | Total |
|---|---|---|---|
| Clean execution | +$16,260 | +$1,470 | **~$17,730** |
| Rule 8 partial (50% haircut) | +$8,130 | +$1,470 | **~$9,600** |
| Rule 8 severe (Sep 08-calibrated ~10%) | +$1,626 | +$1,470 | **~$3,100** |

Stack B alternative (HE19-only + HE20-22 NonSpin): ~$10,758 clean / ~$3,738 severe Rule 8

---

## Stack B Trigger (Alternative)

Activate before DAM cutoff (10:00 CT) if:
1. Rule 8 recurrence signal HIGH (RT settlement data from Sep 18-20 confirms ongoing mismatch)
2. HE19-20 DA clearing expected below $80/$90 floors
3. Starting SoC confirmed >80 MWh → charge plan adjusted

Stack B: Same charge plan; HE19 discharge only (+100 MW); HE20-22 NonSpin 83 MW
Stack B clean total: ~$10,758

---

*Filed by: bess-optimizer | 2026-09-20 CT*
*Authoritative report: reports/daily/bess-stack/2026-09-21.md*
*Self-review due: memory/bess-optimizer/learnings/2026-09-21.md (file 2026-09-22 after actuals available)*
