# GKS BESS — History Copy — D+1 (2026-09-26) Stack Recommendation

*Authoritative copy: `reports/daily/bess-stack/2026-09-26.md`*
*Filed: 2026-09-25 CT*

## Recommendation Summary (Primary Stack A)

Strategy: Hybrid RT-Hold + Duck Charge + ECRS Mandate
- Starting SoC: 100 MWh (ASSUMED, Rule 7)
- Charge: HE10 (−100 MW), HE11 (−18 MW) → SoC 200 MWh
- Hold + AS: HE12-18 (RRS 20 MW + NonSpin 10 MW; NonSpin 10 MW HE18)
- Discharge: HE19 +100 MW DA (SoC → 91 MWh)
- Hybrid HE20-21: ECRS 15 MW + NonSpin 20 MW DA; RT optionality (Rule 6 MEDIUM)
- Rule 1 ECRS: HE07-09 (15 MW morning ramp) + HE20-21 (15 MW evening peak)

## Key Decision Drivers

1. Duck curve MODERATE (NL trough HE11 = 27,230 MW); wind condition not met (9.9 GW < 12 GW baseline) → conservative charge ceiling $18-20/MWh
2. Evening ramp HE18→HE19 +7,719 MW; NL peak HE20 = 61,951 MW; HOUSTON_IMPORT P(binding) 15-25% → Rule 6 MEDIUM Hybrid
3. DEGRADED inputs: Smartbidder Day 12+ (no price quantiles); Tenaska UNAVAILABLE; no AS playbook
4. Rule 8 RT dispatch mismatch: HIGH, unresolved. Prohibited bid slots communicated.

## Expected Revenue (base case)

~$8,584 (clean DA execution, 0.80x haircut applied, Rule 2)
~$10,991 including RT optionality EV at P=20%

## Alternative (Stack B)

Full DA discharge HE19-20 (~$16,212 expected). Trigger: P(HOUSTON_IMPORT binding) confirmed < 10%.

## Data Status at Filing

- DEGRADED-INPUT label applied
- Yes Energy BidClose: PRODUCTION
- Smartbidder: DEGRADED Day 12+
- Tenaska P&L: UNAVAILABLE (401)
- AS playbook: ABSENT
