# GKS BESS — History Copy — D+1 (2026-09-30) Stack Recommendation

*Authoritative copy: `reports/daily/bess-optimizer/2026-09-30.md`*
*Filed: 2026-09-29 CT*

## Recommendation Summary (Primary Stack A)

Strategy: Concentrated Duck Charge + DA Discharge + ECRS Mandate (Final Day)
- Starting SoC: 100 MWh (ASSUMED, Rule 7 — Tenaska unavailable)
- Charge: HE10 (-100 MW), HE11 (-18 MW) → SoC 200 MWh (SoC after HE10 = 185 MWh, RTE 0.85)
- Hold + AS: HE12-18 (ECRS 50 MW + RRS 20 MW + NonSpin 30 MW)
- Discharge: HE19 +100 MW DA, HE20 +100 MW DA (SoC → 0 MWh)
- Overnight (HE01-09): Idle energy + NonSpin 80 MW; ECRS 15 MW (HE07-09, Rule 1 morning)

## Key Decision Drivers

1. Rule 6 LOW: SOUTH_HOUSTON_IMPORT P(binding) <3% → DA-primary strategy; no RT hybrid holdback
2. SEVERE duck curve: NL trough HE11 23,195 MW (P(DUCK_CURVE binding) 57-72%); GKS MCC -$3/-$5 → charge at near-zero/negative effective price
3. Evening ramp: HE18→HE19 +6,950 MW NL spike (largest single-hour jump); HE20 NL daily max 59,723 MW; 12,394-12,308 MW outage environment
4. Rule 1 FINAL DAY: Sep 30 last day of ECRS summer mandate; ECRS 50 MW during HE12-18 hold; Oct 1 must drop ECRS default
5. DEGRADED inputs: Smartbidder Day 16+ (no price quantiles); Tenaska UNAVAILABLE; no AS playbook

## Expected Revenue (base case, DEGRADED)

~$26,621 total: Energy net $19,856 (0.80x haircut applied) + AS $6,765
Range: $17,300-$35,900 (±30-40% DEGRADED uncertainty)
DA energy discharge gross: $26,000 (200 MWh × $130/MWh avg est.)

## Alternative (Stack B)

Extended 3-hour discharge (HE18 +50 MW, HE19 +100 MW, HE20 +50 MW).
Trigger: Intraday 11:00 CT GR_WEST tracking ≥3 GW below morning forecast.
Expected: ~$22,000. Not recommended as primary (dilutes concentration in top 2 hours).

## Data Status at Filing

- DEGRADED-INPUT label applied
- Yes Energy BidClose: PRODUCTION (single source)
- Smartbidder: DEGRADED Day 16+
- Tenaska PTP: UNAVAILABLE (401 chronic)
- Congestion: Stage 0 provisional (CI ±8-12 ppt)
- AS Playbook: ABSENT

## DA Bid Schedule

| HE | Action | MW | Ceiling/Floor |
|:--:|---|:---:|:---:|
| 10 | Buy (charge) | 100 | Ceiling $25/MWh |
| 11 | Buy (charge) | 18 | Ceiling $15/MWh |
| 19 | Sell (discharge) | 100 | Floor $50/MWh |
| 20 | Sell (discharge) | 100 | Floor $60/MWh |

## Prohibited Bid Slots (Rule 8)

HE01-09 (energy), HE12-18 (energy), HE21-24 (energy). Root cause unconfirmed — Day 15+.
