# GKS BESS Revenue Stack — D+1 2026-10-06 [DEGRADED]

**Generated**: 2026-10-05 (daily cycle, CT) | **Flowday**: Monday 2026-10-06 (WDPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh — node GKS
**Season**: Early October — post-summer transition. ECRS summer mandate EXPIRED (ended Sep 30 HE24). ECRS included this cycle on explicit October wind-variability signal (see Step 3).
**Filed by**: bess-optimizer

> **Rule 7 (SoC assumption)**: Starting SoC = 100 MWh (50% DoD midpoint, ASSUMED). Tenaska PTP unavailable (HTTP 401 chronic). Last confirmed terminal SoC was Sep 30 recommendation target ~0 MWh, but 5+ elapsed untracked flowdays (Oct 1-5) make that anchor unreliable. If actual SoC > 150 MWh: skip HE01-02 charge. If actual SoC < 50 MWh: extend charge to HE09 also (-100 MW, duck window).

> **Rule 8 (no AS during charge/discharge)**: HE01-02 and HE19-20 are CHARGE/DISCHARGE ONLY. No AS bids placed in those hours.

> **Confidence: LOW across all revenue figures.** All prices are seasonal-pattern estimates only (no live Yes Energy, no Smartbidder, no Tenaska). Apply DEGRADED weight; do not commit to positions outside the ranges stated.

---

## Input Quality

| Source | Status | Detail |
|---|---|---|
| Market briefing | DEGRADED | `shared/data/forecasts/market-view/2026-10-06.md` — est. from 2026-09-30 actuals + Oct seasonality. 5-day gap (Oct 1-5 not filed). |
| Congestion outlook | DEGRADED | `shared/data/forecasts/congestion/2026-10-06.md` — Stage 0 provisional, no live data, CI ±15-20 ppt |
| AS playbook prior | MISSING | `recommend_as_position.py` not found; no 2026-10-06.json. Stale reference: 2026-09-16.json (20 days old, different season). |
| Smartbidder | EXPIRED | MSAL AADSTS7000222 Day 22+. No DA/RT price forecast, no P(DA>RT), no AS MCP. |
| Tenaska PTP (GKS actuals) | UNAVAILABLE | HTTP 401 (cloud IP whitelist). SoC init from Rule 7. |
| pnl-manager actuals | UNAVAILABLE | Tenaska 401 chronic — no prior-day P&L for self-calibration. |
| AG2 / Enverus | NOT CALLED | 5-day data gap; no cross-check available. |

> **All-DEGRADED cycle.** This is the most data-constrained cycle since system initialization. Every number in this report is an estimate derived from (1) 2026-09-30 real data, (2) October ERCOT seasonal patterns, (3) Monday WDPEAK structural heuristics. Position sizes are scaled conservatively relative to a normal PRODUCTION cycle.

---

## Optimization Process

### Step 1 — Inputs Collected

| Input | File | Status |
|---|---|---|
| D+1 market view | `shared/data/forecasts/market-view/2026-10-06.md` | DEGRADED — 5-day-old seasonal estimate |
| D+1 congestion view | `shared/data/forecasts/congestion/2026-10-06.md` | DEGRADED — Stage 0, no live data |
| AS playbook prior | `shared/data/forecasts/as-playbook/2026-10-06.json` | ABSENT |
| Stale AS reference | `shared/data/forecasts/as-playbook/2026-09-16.json` | STALE (20 days, different season) — structure reference only |
| pnl-manager actuals | `shared/data/pnl/gks/hourly/` | UNAVAILABLE |
| Smartbidder benchmark | `shared/data/benchmarks/smartbidder/` | EXPIRED |

**Starting SoC: 100 MWh (Rule 7 default)**

---

### Step 2 — Hourly Price View (Direction Only, All DEGRADED)

| HE | NL Est. (MW) | Price Direction | Est. Range ($/MWh) | BESS Signal |
|:--:|----------:|---|---|---|
| 01 | ~30,000 | Low-moderate | $12-22 | Charge (cheap overnight) |
| 02 | ~29,500 | Low | $12-20 | Charge (finish fill) |
| 03 | ~28,000 | Low | $12-18 | AS-hold (OFFPEAK) |
| 04 | ~28,000 | Low | $12-18 | AS-hold (OFFPEAK) |
| 05 | ~27,500 | Low | $12-18 | AS-hold (OFFPEAK min) |
| 06 | ~29,500 | Low | $12-20 | AS-hold (OFFPEAK) |
| 07 | ~31,000 | Low-moderate | $15-25 | AS-hold (WDPEAK open) |
| 08 | ~30,000 | Low | $15-22 | AS-hold (solar rising) |
| 09 | ~31,000 | Low | $15-25 | AS-hold (solar ramp) |
| 10 | ~29,000 | Low (duck zone) | $5-20 | AS-hold, duck MODERATE |
| 11 | ~30,000 | Low (duck zone) | $5-18 | AS-hold, NL trough est. |
| 12 | ~32,500 | Low (duck zone) | $5-20 | AS-hold, solar peak |
| 13 | ~32,500 | Low-moderate | $12-22 | AS-hold, solar declining |
| 14 | ~35,000 | Moderate | $20-35 | AS-hold, afternoon buildup |
| 15 | ~38,000 | Moderate | $22-38 | AS-hold, preserve SoC |
| 16 | ~38,000 | Moderate-high | $25-42 | AS-hold, pre-sunset |
| 17 | ~41,500 | High | $35-55 | AS-hold (last AS hour pre-discharge) |
| **18** | ~46,000 | **High (spike entry)** | $45-70 | **AS-hold (preserve for HE19-20)** |
| **19** | ~52,000 | **Max (spike)** | $60-120 | **Discharge core** |
| **20** | ~54,500 | **Max** | $60-120 | **Discharge core** |
| 21 | ~51,000 | High-moderate | $35-60 | Idle (SoC depleted) |
| 22 | ~44,000 | Moderate | $18-30 | Recharge (RT) |
| 23 | ~40,000 | Low-moderate | $15-25 | Recharge + AS (OFFPEAK) |
| 24 | ~38,000 | Low | $12-22 | Recharge + AS (OFFPEAK) |

**Key observation**: October NL structure produces a shallower duck curve (MODERATE, not SEVERE) compared to September. Average DA price $28-38/MWh estimated vs summer $50-80. Energy arbitrage spread (HE19/20 vs HE01/02) is narrowed: ~$55-60 average vs summer ~$80-100. ECRS/AS relative weight is elevated.

---

### Step 3 — AS Product Allocation Rationale

**ECRS decision** (post-summer mandate expiry Sep 30):
- October wind season onset: GR_WEST overnight variability high (SCI 0.27-0.40, possible WEST_TO_NORTH binding HE01-06)
- Intraday wind swing (diurnal cycle) creates ERCOT ECRS demand during HE10-14 duck zone
- Market-view ECRS estimate: $5-12/MWh (low absolute level but relatively attractive vs low energy spread)
- ECRS included at 20-50 MW with explicit October wind-variability trigger (not summer mandate)

**NonSpin allocation**:
- Non-spin $1-4/MWh estimated; lower than summer. Included as secondary AS product.
- Overnight (HE03-08): NonSpin weighted higher (OFFPEAK, lower ECRS need at night)
- Midday (HE10-12): ECRS max (duck MODERATE window, wind variability)

**RRS allocation**:
- RRS $3-7/MWh estimated; included HE14-18 (afternoon/pre-discharge) as small tail hedge for scarcity pricing
- 10 MW conservative allocation only

**Reg-Up / Reg-Down**: NOT allocated this cycle. No Smartbidder AS price data; Reg requires real-time control actuation capability — conservative exclusion under DEGRADED conditions.

---

### Step 4 — DA-RT Spread Analysis

**Energy DA-RT direction** (P(DA>RT) ~45-55% — direction unclear per market briefing):
- P(DA>RT) HE10-14 (midday): Slightly positive (duck suppresses RT; DA likely > RT in shallow duck)
- P(DA>RT) HE19-20 (evening spike): P(DA<RT) likely dominant if RT spike materializes
- **Decision**: DA-primary for ALL positions. Given DEGRADED data, cannot confidently call RT vs DA split. DA locks in estimated revenue; RT upside is unknowable.

**AS DA-RT direction**:
- ECRS: $5-12/MWh estimated DA; RT ECRS uncertain without Smartbidder. Lock DA.
- NonSpin: $1-4/MWh estimated DA. Lock DA.
- RRS: $3-7/MWh estimated DA. Lock DA.

**Congestion context** (all MINIMUM decision weight per Stage 0 DEGRADED policy):
- DUCK_CURVE_MIDDAY HE10-13: P(binding) 12-22%, E[λ|binding] $15-25 → GKS MCC -$0.3 to -$1.5/MWh → slight charge incentive (already captured by AS-hold strategy)
- WEST_TO_NORTH_345 HE01-06: P(binding) 10-20%, GKS MCC -$0.3 to -$0.8/MWh → cheap overnight power; supports HE01-02 charge decision
- SOUTH_HOUSTON_IMPORT HE17-20: NEGLIGIBLE (<4%) → no RT nodal premium at GKS for discharge hours → no DA-RT hybrid required (Rule 6 LOW)

**Rule 6 determination**: LOW (SOUTH_HOUSTON_IMPORT NEGLIGIBLE) → DA-primary. No RT reserve hold for discharge hours.

---

### Step 5 — Revenue Stack Scenarios

**Stack A (Primary — AS-heavy, Oct ECRS focus)**: Charge HE01-02 → AS HE03-18 → Discharge HE19-20 → Recharge HE22-24
- ECRS 20-50 MW weighted midday; NonSpin 50-70 MW overnight
- Expected ~$15,900 central (range: $10,000-$22,000)

**Stack B (Energy-heavy — conditional)**: Same structure but reduce ECRS to 10 MW, increase energy arbitrage by adding HE17 partial discharge (+40 MW)
- Trigger: If market prices at 10:00 CT indicate HE17 DA > $50/MWh
- Expected ~$14,500 central (lower AS, higher energy; not worth switching unless HE17 clears above $50)

**Stack C (AS-max, no energy arbitrage — extreme case)**:
- Charge HE01-02 to 200 MWh, hold full AS all day, zero energy discharge
- Expected AS only: ~$7,500 (no energy spread)
- Not recommended: forfeits primary revenue driver (HE19-20 discharge)

**Selected**: **Stack A (Primary)** — AS-heavy with October ECRS emphasis. Energy discharge HE19-20 remains the dominant revenue driver even with lower October prices.

---

## Strategy Recommendation (Primary — Stack A)

**Core strategy**: Charge overnight HE01-02 to fill SoC 100→200 MWh (cheap power, W2N slight negative MCC supports charge), hold AS (ECRS-weighted midday, NonSpin overnight) HE03-18, discharge full capacity HE19-20 (evening ramp peak), recharge HE22-24 for Oct 7 start.

**DA-RT posture**: DA-primary throughout. No RT hybrid (Rule 6 LOW, SOUTH_HOUSTON_IMPORT NEGLIGIBLE).

**ECRS rationale** (explicit October trigger): Fall wind season onset — intraday GR_WEST variability creates ERCOT ECRS demand in HE10-14 duck zone. Market-view confirms ECRS $5-12/MWh range. Included at 20-50 MW with duck-zone emphasis.

---

## Hourly Schedule (HE01-24)

| HE | Mode | Energy MW | Energy DA Bid | RRS (MW) | ECRS (MW) | Non-spin (MW) | Reg-Up | Reg-Down | Est. $/MWh | SoC After (MWh) |
|:--:|---|---:|---|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | Charge | -60 | ≤$22 ceiling | 0 | 0 | 0 | 0 | 0 | $17 | 155.3 |
| 02 | Charge | -50 | ≤$20 ceiling | 0 | 0 | 0 | 0 | 0 | $17 | 200.0 |
| 03 | AS-hold | 0 | — | 0 | 40 | 60 | 0 | 0 | $15 | 200.0 |
| 04 | AS-hold | 0 | — | 0 | 40 | 60 | 0 | 0 | $15 | 200.0 |
| 05 | AS-hold | 0 | — | 0 | 40 | 60 | 0 | 0 | $14 | 200.0 |
| 06 | AS-hold | 0 | — | 0 | 40 | 60 | 0 | 0 | $15 | 200.0 |
| 07 | AS-hold | 0 | — | 0 | 30 | 70 | 0 | 0 | $20 | 200.0 |
| 08 | AS-hold | 0 | — | 0 | 30 | 70 | 0 | 0 | $18 | 200.0 |
| 09 | AS-hold | 0 | — | 0 | 40 | 60 | 0 | 0 | $20 | 200.0 |
| 10 | AS-hold | 0 | — | 0 | 50 | 50 | 0 | 0 | $12 | 200.0 |
| 11 | AS-hold | 0 | — | 0 | 50 | 50 | 0 | 0 | $10 | 200.0 |
| 12 | AS-hold | 0 | — | 0 | 50 | 50 | 0 | 0 | $12 | 200.0 |
| 13 | AS-hold | 0 | — | 0 | 40 | 60 | 0 | 0 | $18 | 200.0 |
| 14 | AS-hold | 0 | — | 10 | 30 | 60 | 0 | 0 | $28 | 200.0 |
| 15 | AS-hold | 0 | — | 10 | 30 | 60 | 0 | 0 | $30 | 200.0 |
| 16 | AS-hold | 0 | — | 10 | 30 | 60 | 0 | 0 | $33 | 200.0 |
| 17 | AS-hold | 0 | — | 10 | 20 | 70 | 0 | 0 | $45 | 200.0 |
| 18 | AS-hold | 0 | — | 10 | 20 | 70 | 0 | 0 | $55 | 200.0 |
| **19** | **Discharge** | **+84** | **≥$60 floor** | 0 | 0 | 0 | 0 | 0 | $72 | 108.9 |
| **20** | **Discharge** | **+100** | **≥$65 floor** | 0 | 0 | 0 | 0 | 0 | $78 | 0.4 |
| 21 | Idle | 0 | — | 0 | 0 | 0 | 0 | 0 | $48 | 0.4 |
| 22 | Charge RT | -80 | ≤$28 ceiling | 0 | 0 | 0 | 0 | 0 | $20 | 74.2 |
| 23 | Charge+AS | -50 | ≤$25 ceiling | 0 | 0 | 50 | 0 | 0 | $20 | 120.3 |
| 24 | Charge+AS | -30 | ≤$22 ceiling | 0 | 0 | 70 | 0 | 0 | $18 | 148.0 |

**SoC Checkpoints**: Start 100.0 → HE02 end 200.0 → HE19 start 200.0 → HE20 end 0.4 → HE24 end 148.0 MWh
**Oct 7 starting SoC estimate**: 148 MWh (74% capacity)

SoC calculations use η = √0.85 ≈ 0.922 per direction:
- HE01: 100.0 + 60×0.922 = 155.3 MWh
- HE02: 155.3 + 50×0.922 = 201.4 → capped 200.0 MWh
- HE19: 200.0 − 84/0.922 = 200.0 − 91.1 = 108.9 MWh
- HE20: 108.9 − 100/0.922 = 108.9 − 108.5 = 0.4 MWh
- HE22: 0.4 + 80×0.922 = 74.2 MWh
- HE23: 74.2 + 50×0.922 = 120.3 MWh
- HE24: 120.3 + 30×0.922 = 148.0 MWh

---

## Top / Bottom Hours

**Top 2 (discharge):**
- HE20: NL ~54,500 MW, est. $78/MWh DA, evening ramp peak — **primary discharge (100 MW full)**
- HE19: NL ~52,000 MW, est. $72/MWh DA, solar cliff — **secondary discharge (84 MW, SoC-constrained)**

**Bottom 2 (charge):**
- HE01: NL ~30,000 MW, est. $17/MWh, OFFPEAK overnight — **primary charge (-60 MW)**
- HE02: NL ~29,500 MW, est. $17/MWh, OFFPEAK overnight — **secondary charge (-50 MW)**

**RT spike watch (P(RT>$100) not quantifiable — Smartbidder expired):**
- HE19: Structural spike risk if GR_WEST underperforms afternoon (diurnal wind drop). If RT > DA, DA bid forfeits upside — acceptable under DEGRADED data (Rule 6 LOW, DA-primary).

**Note**: HE10-12 duck zone ($5-20/MWh) would be the cheapest charge window, but with starting SoC 100 MWh and only 100 MWh remaining capacity, overnight HE01-02 is sufficient to reach 200 MWh at lower per-unit risk. Duck-zone charging could be added only if actual SoC < 50 MWh at start of day.

---

## DA-RT Spread Strategy

**Energy**: P(DA>RT) ~45-55% — direction unclear. DA-primary selected. No meaningful asymmetric signal to justify RT hold or partial RT strategy under DEGRADED conditions. October structure reduces RT spike severity (lower baseline load vs summer), reinforcing DA-primary.

**RRS**: DA $3-7/MWh estimated. No DA-RT spread data available. Lock DA. Low expected clearing variance in October low-load environment.

**ECRS**: DA $5-12/MWh estimated, October wind-variability signal supports DA clearing. Lock DA. Elevated during duck zone HE10-12 (wind intraday variability peak).

**NonSpin**: DA $1-4/MWh estimated. Lock DA. Low risk product; clearing probability moderate even in October low-scarcity environment.

---

## Revenue Estimate (DEGRADED — Low Confidence)

| Item | Quantity | Est. Price | Est. Revenue |
|---|---|---|---|
| DA Energy charge cost (HE01-02) | 110 MW-hrs | $17/MWh avg | -$1,870 |
| DA Energy discharge (HE19) | 84 MW-hrs | $72/MWh | +$6,048 |
| DA Energy discharge (HE20) | 100 MW-hrs | $78/MWh | +$7,800 |
| RT recharge cost (HE22-24) | 160 MW-hrs | $20/MWh avg | -$3,200 |
| ECRS AS (HE03-18, var. MW) | ~480 MW-hrs | $7/MWh avg | +$3,360 |
| NonSpin AS (HE03-18, var. MW) | ~960 MW-hrs | $2.5/MWh avg | +$2,400 |
| RRS AS (HE14-18, 10 MW) | 50 MW-hrs | $5/MWh | +$250 |
| NonSpin AS (HE23-24, var. MW) | 120 MW-hrs | $2.5/MWh | +$300 |
| **Total** | | | **+$15,088** |

**Rounded central estimate: ~$15,100**

**Confidence range:**
- Low case (HE19-20 DA clears $60/MWh both): ~$10,000
- Base case: ~$15,100
- High case (HE19-20 DA clears $100/MWh+): ~$22,000

**vs Smartbidder benchmark**: CANNOT COMPUTE (MSAL expired Day 22+)
**vs 7-day moving avg**: CANNOT COMPUTE (no actuals since Sep 14; 5-day filing gap Oct 1-5)
**vs Sep 30 recommendation** ($26,621 base): October structural step-down ~43% lower ($15,100 vs $26,621) — consistent with October seasonal energy price decline from September SEVERE duck + high outage conditions.

---

## Key Assumptions & Risks

### Explicit Assumptions
1. **Starting SoC = 100 MWh** (Rule 7 default — Tenaska PTP unavailable, 5+ untracked flowdays Oct 1-5)
2. **DA Energy HE19 = $72/MWh, HE20 = $78/MWh** — October evening ramp structural estimate; lower than September ($90-120 range) due to reduced load base
3. **ECRS DA = $7/MWh** — midpoint of $5-12 October range; explicit wind-variability trigger (not summer mandate)
4. **NonSpin DA = $2.5/MWh** — midpoint of $1-4 October range; low-load seasonal compression
5. **Round-trip efficiency = 85%** (η per direction = √0.85 = 0.922)
6. **DA-primary posture** — no RT split (Rule 6 LOW, SOUTH_HOUSTON_IMPORT P<4%)
7. **No Reg-Up / Reg-Down** — excluded under DEGRADED conditions (requires real-time actuation confirmation)
8. **WEST_TO_NORTH overnight binding has minimal GKS impact** — MCC -$0.3 to -$0.8/MWh; small relative to charge bid ceiling $20-22/MWh. Does not materially change HE01-02 charge decision.

### Risks

| Risk | Severity | Probability | Mitigation |
|---|---|---|---|
| HE19-20 DA price < $60/MWh (low Oct load + high wind) | HIGH (revenue miss -$5,000+) | LOW-MEDIUM (Oct structure still supports ramp) | Lower bid floor to $55 if wind tracking strong by 10:00 CT |
| HE19-20 RT spike >> DA (RT > $100/MWh) | MEDIUM (upside foregone) | MEDIUM (structural fall spike risk) | Cannot capture under DA-primary — accept under Rule 6 LOW |
| Actual SoC < 50 MWh at day start (prior day full discharge) | HIGH (insufficient charge window) | MEDIUM (5 untracked days) | Extend charge to HE09-10 duck window; adjust AS allocation |
| GR_WEST overnight > 15 GW (PANHANDLE_EXPORT trigger) | LOW (MCC impact) | VERY LOW (<8%) | No action needed; GKS MCC exposure minimal |
| Duck curve upgrades to SEVERE (wind > 17 GW + solar ~22 GW) | MEDIUM (cheap charge opportunity missed) | LOW-MEDIUM | If identified pre-10:00 CT: add duck charge HE10-11 at -80 MW |
| Columbus Day (federal holiday) demand impact | NEGLIGIBLE | HIGH (confirmed minor) | No action; ERCOT industrial load unaffected |

---

## Alternative (Stack B — Conditional)

**Trigger**: GR_WEST tracking at HE17 ≤ 7,000 MW by 10:30 CT (low afternoon wind = higher evening spike risk, RT > DA likely)

**Stack B changes**:
- HE19: Reduce DA offer to 60 MW; hold 24 MW uncommitted for RT spike capture
- HE20: Reduce DA offer to 70 MW; hold 30 MW uncommitted for RT spike capture
- Expected revenue: ~$14,000 base / ~$19,000 high (if RT spikes to $120+ for 24-30 MW)

**When NOT to switch**: If all signals are DEGRADED (unable to confirm GR_WEST level by 10:30 CT), remain on Stack A (DA-primary).

---

## Standing Reminders (All DEGRADED Cycles)

1. **P0 — Day 22+**: Smartbidder MSAL client_secret renewal — escalate to Ascend rep. All AS/DA/RT price forecasting blind.
2. **P0 — Day 21+**: Tenaska PTP IP whitelist — cloud execution IP blocked. SoC initialization running on compounding Rule 7 assumption. Request whitelist update or route fetch through VPN/local execution.
3. **PROHIBITED BID SLOTS**: Rule 8 — HE01 and HE02 are CHARGE ONLY; HE19 and HE20 are DISCHARGE ONLY. No AS bids, no mixed submissions in these hours.
4. **ECRS trigger clarity**: Oct 1+ requires explicit market signal for ECRS. This cycle: October wind-variability signal (congestion outlook WEST_TO_NORTH P 10-20% overnight; intraday duck MODERATE P 12-22%) justifies ECRS inclusion. If congestion outlook upgrades to NEGLIGIBLE, drop ECRS.

---

*Strategy files: `reports/daily/bess-optimizer/2026-10-06.md` (primary), `shared/data/forecasts/bess-optimizer/2026-10-06.md` (downstream), `shared/data/forecasts/bess-schedule/2026-10-06.json` (machine-readable)*
*Memory copy: `memory/bess-optimizer/history/2026-10-06.md`*
*Self-review: `memory/bess-optimizer/learnings/2026-10-05.md`*
