# GKS BESS Revenue Stack — D+1 2026-10-08 [SEMI-DEGRADED]

**Generated**: 2026-10-07 (daily cycle, CT) | **Flowday**: Thursday 2026-10-08
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose LIVE. Smartbidder EXPIRED. Tenaska UNAVAILABLE.

---

## Strategy Summary

**Core**: AS provision HE01-10 → Primary charge HE11 (-100 MW, SEVERE NL trough 25,380 MW, ~$3/MWh) → Top-up HE12 (-9 MW, ~$5/MWh) → Full AS HE12-18 → DA discharge HE19 (+100 MW, ~$95/MWh) → RT hold discharge HE20 (+84 MW, Rule 6 MEDIUM/HIGH) → Reg-Down only HE21-24 → Oct 9 recharge HE23-24.

**Rule 6 applied**: SOUTH_HOUSTON_IMPORT P(binding) 30-50% (straddles 35% threshold) → Hybrid DA-RT: HE19 full DA, HE20 RT hold.
**SoC init**: 100 MWh (Rule 7, Tenaska unavailable).
**ECRS trigger**: SEVERE duck confirmed (NL 25,380 MW, live data) + 20 GW outage.

---

## Hourly Schedule

| HE | Mode | Energy MW | Reg-Up | Reg-Down | RRS | ECRS | Non-Spin | SoC After |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|
| 01 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 02 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 03 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 04 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 05 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 06 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 07 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 08 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 09 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 10 | AS-hold | 0 | 20 | 15 | 30 | 20 | 15 | 100.0 |
| 11 | Charge | -100 | 0 | 0 | 0 | 0 | 0 | 192.2 |
| 12 | Charge+AS | -9 | 18 | 0 | 27 | 18 | 28 | 200.0 |
| 13 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 |
| 14 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 |
| 15 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 |
| 16 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 |
| 17 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 |
| 18 | AS-hold | 0 | 20 | 10 | 40 | 20 | 10 | 200.0 |
| 19 | Discharge-DA | +100 | 0 | 0 | 0 | 0 | 0 | 91.5 |
| 20 | Discharge-RT | +84 | 0 | 0 | 0 | 0 | 0 | 0.0 |
| 21 | Idle | 0 | 0 | 20 | 0 | 0 | 0 | 0.0 |
| 22 | Idle | 0 | 0 | 20 | 0 | 0 | 0 | 0.0 |
| 23 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 46.1 |
| 24 | Recharge | -50 | 0 | 0 | 0 | 0 | 0 | 92.2 |

---

## Revenue Estimate

| Component | Amount |
|---|---|
| DA Energy charge cost (HE11-12) | -$345 |
| DA Energy discharge HE19 (×0.80 haircut) | +$7,600 |
| RT Energy discharge HE20 (no haircut) | +$9,660 |
| AS — HE01-10 (~$4.4/MW·h × 1,000 MW·h) | +$4,400 |
| AS — HE12 partial (91 MW·h) | +$528 |
| AS — HE13-16 (~$5.6/MW·h × 400 MW·h) | +$2,240 |
| AS — HE17-18 (~$8.8/MW·h × 200 MW·h) | +$1,760 |
| AS — HE21-24 (20 MW Reg-Down × 4h) | +$400 |
| **Total base** | **~$26,243** |

Range: $15,000 (low) — $26,000 (base) — $38,000 (spike upside)

---

*Full report: `reports/daily/bess-optimizer/2026-10-08.md`*
*Self-review: `memory/bess-optimizer/learnings/2026-10-08.md`*
