# GKS BESS Revenue Stack — D+1 2026-10-09 [SEMI-DEGRADED]

**Generated**: 2026-10-08 (daily cycle, CT) | **Flowday**: Friday 2026-10-09
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose LIVE. Smartbidder EXPIRED (Day 2). Tenaska UNAVAILABLE (HTTP 401).
**SoC init**: 92.2 MWh — ASSUMED from Oct 8 recommendation terminal SoC (Rule 7)

---

## Strategy Summary

AS-hold HE01-09 → Charge HE10 (−100 MW, NL 25,098 MW SEVERE duck) → Topoff+NSPIN HE11 (−18 MW + 82 MW NSPIN DA, NL trough 24,251 MW) → Full AS HE12-18 (NSPIN_RT for HE18) → Discharge-DA HE19 (+100 MW) → Discharge-DA HE20 (+84 MW) → ECRS DA HE21-22 → Recharge HE23-24 (−50 MW each).

Rules: Rule 2 (0.80x DA haircut applied), Rule 6 (NEGLIGIBLE P → DA-primary both HE19+HE20), Rule 7 (SoC assumed from Oct 8 terminal), Rule 8 (RT dispatch risk disclosed).

---

## Hourly Schedule

| HE | Mode | Energy MW | Reg-Up | Reg-Down | RRS | ECRS | Non-Spin | SoC After |
|:--:|------|----------:|:------:|:--------:|:---:|:----:|:--------:|----------:|
| 01 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 02 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 03 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 04 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 05 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 06 | AS-hold | 0 | 10 | 5 | 20 | 10 | 55 DA | 92.2 |
| 07 | AS-hold | 0 | 10 | 5 | 20 | 50 DA | 15 DA | 92.2 |
| 08 | AS-hold | 0 | 10 | 5 | 55 DA | 20 DA | 10 DA | 92.2 |
| 09 | AS-hold | 0 | 10 | 5 | 55 DA | 20 DA | 10 DA | 92.2 |
| 10 | Charge | −100 | 0 | 0 | 0 | 0 | 0 | 184.2 |
| 11 | Charge+AS | −18 | 0 | 0 | 0 | 0 | 82 DA | 200.0 |
| 12 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 13 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 14 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 15 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 16 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 17 | AS-hold | 0 | 18 | 8 | 27 DA | 18 DA | 29 DA | 200.0 |
| 18 | AS-hold (NSPIN_RT) | 0 | 5 | 5 | 20 DA | 10 DA | 60 RT | 200.0 |
| 19 | Discharge-DA | +100 | 0 | 0 | 0 | 0 | 0 | 91.3 |
| 20 | Discharge-DA | +84 | 0 | 0 | 0 | 0 | 0 | 0.0 |
| 21 | Idle | 0 | 0 | 15 | 0 | 50 DA | 0 | 0.0 |
| 22 | Idle | 0 | 0 | 15 | 0 | 50 DA | 0 | 0.0 |
| 23 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 46.0 |
| 24 | Recharge | −50 | 0 | 0 | 0 | 0 | 0 | 92.0 |

---

## Revenue Estimate

| Component | Amount |
|---|---|
| DA Energy charge HE10 (100 MWh, est $8/MWh) | −$800 |
| DA Energy charge HE11 topoff (18 MWh, est $5/MWh) | −$90 |
| DA Energy discharge HE19 (×0.80 haircut) | +$7,600 |
| DA Energy discharge HE20 (×0.80 haircut) | +$6,048 |
| DA Energy recharge HE23-24 (100 MWh, est $12/MWh) | −$1,200 |
| AS HE01-06 mixed NSPIN/RRS/ECRS/Reg | +$3,300 |
| AS HE07 ECRS primary | +$590 |
| AS HE08-09 RRS primary | +$1,400 |
| AS HE11 NSPIN DA 82 MW | +$328 |
| AS HE12-17 mixed | +$3,792 |
| AS HE18 NSPIN RT 60 MW | +$480 |
| AS HE21-22 ECRS DA 50 MW | +$500 |
| **Total base** | **~$21,948** |

Range: $14,000 (low) — $21,900 (base) — $35,000 (spike upside)

Terminal SoC → Oct 10: 92.0 MWh (ASSUMED, Tenaska unavailable)

---

*Full report: `reports/daily/bess-optimizer/2026-10-09.md`*
*Self-review: `memory/bess-optimizer/learnings/2026-10-09.md`*
