# GKS BESS Revenue Stack — D+1 2026-10-11 [PARTIAL]

**Generated**: 2026-10-10 (daily cycle, CT) | **Flowday**: Sunday 2026-10-11 (WEPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose PRODUCTION (single-source). Smartbidder EXPIRED (Day 26+). Tenaska DOWN (175+ flowdays pending). AG2 NOT CALLED.
**SoC init**: 92 MWh — ASSUMED from Oct 9 terminal SoC; Oct 10 history absent (Rule 7 applied).

---

## Strategy Summary

AS-hold HE01-09 (NSPIN_RT HE01-03, NSPIN_DA HE04-09, SoC=92 MWh held) → Charge-DA HE10 (−100 MW, NL 3,797 MW BEYOND EXTREME duck curve, P(binding)=88-99%) → Charge+NSPIN_DA HE11 (−17 MW topoff + 83 MW NSPIN, NL 979 MW ALL-TIME Stage 0 record) → NSPIN_DA hold HE12-18 (SoC=200 MWh, full AS stack) → Discharge-DA HE19 (+84 MW + 16 MW ECRS_RT, NL ramp +13,899 MW) → Discharge-DA HE20 (+100 MW, peak NL 43,213 MW) → NSPIN idle HE21-22 → Overnight recharge HE23-24 (−50 MW each, cheap GR_WEST wind).

**Terminal SoC**: 92.2 MWh.

---

## Hourly Schedule

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After |
|:--:|------|----------:|:-----:|:-------:|:---:|:----:|:-------:|----------:|
| 01 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 RT | 92.0 |
| 02 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 RT | 92.0 |
| 03 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 RT | 92.0 |
| 04 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 92.0 |
| 05 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 92.0 |
| 06 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 92.0 |
| 07 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 92.0 |
| 08 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 92.0 |
| 09 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 92.0 |
| **10** | **Charge-DA** | **−100** | 0 | 0 | 0 | 0 | 0 | **184.2** |
| **11** | **Charge+NSPIN** | **−17** | 0 | 0 | 0 | 0 | **83 DA** | **199.9** |
| 12 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| 13 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| 14 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| 15 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| 16 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| 17 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| 18 | AS-hold | 0 | 0 | 0 | 0 | 0 | 100 DA | 199.9 |
| **19** | **Discharge-DA** | **+84** | 0 | 0 | 0 | **16 RT** | 0 | **108.8** |
| **20** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **0.0** |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 100 RT | 0.0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 100 DA | 0.0 |
| **23** | **Recharge** | **−50** | 0 | 0 | 0 | 0 | 0 | **46.1** |
| **24** | **Recharge** | **−50** | 0 | 0 | 0 | 0 | 0 | **92.2** |

---

## Revenue Estimate (추정, 0.80x DA haircut)

| Component | Amount |
|---|---|
| DA Energy charge HE10 (100 MWh, GKS est -$12/MWh) | +$1,200 |
| DA Energy charge HE11 topoff (17 MWh, GKS est -$22/MWh) | +$374 |
| DA Energy discharge HE19 (84 MWh, GKS est $44/MWh) | +$3,696 |
| DA Energy discharge HE20 (100 MWh, GKS est $52/MWh) | +$5,200 |
| DA Energy recharge HE23 (50 MWh, GKS est $18.4/MWh) | -$920 |
| DA Energy recharge HE24 (50 MWh, GKS est $12.8/MWh) | -$640 |
| **Energy subtotal** | **+$8,910** |
| AS NSPIN_RT HE01-03 (100 MW × $4/MWh × 3h) | +$1,200 |
| AS NSPIN_DA HE04-09 (100 MW × $5/MWh × 6h) | +$3,000 |
| AS NSPIN_DA HE11 (83 MW × $5/MWh × 1h) | +$415 |
| AS NSPIN_DA HE12-18 (100 MW × $5/MWh × 7h) | +$3,500 |
| AS ECRS_RT HE19 (16 MW × $7/MWh × 1h) | +$112 |
| AS NSPIN_RT HE21 (100 MW × $4/MWh × 1h) | +$400 |
| AS NSPIN_DA HE22 (100 MW × $5/MWh × 1h) | +$500 |
| **AS subtotal** | **+$9,127** |
| **TOTAL** | **+$18,037 (추정)** |

Range: Bear ~$13,000 / Base ~$18,000 / Bull ~$24,000 (모두 추정, VERY LOW confidence)

---

## Key Decision Points

1. **HE10-11 Playbook Override**: NSPIN_DA → Charge energy. Duck curve P(binding) 88-99%, GKS MCC -$8 to -$15/MWh. Energy arbitrage >> NSPIN value. Unprecedented NL 979 MW — no analog in playbook training data (Jan-May 2026).

2. **HE19 Partial ECRS_RT honor**: 84 MW energy + 16 MW ECRS_RT. Rule 6 (SOUTH_HOUSTON_IMPORT 13-25%, not NEGLIGIBLE) → kept ECRS_RT hedge.

3. **HE20 Full energy override**: 100 MW discharge at peak NL 43,213 MW. No ECRS headroom.

4. **DA haircut 0.80x applied throughout**: Compensates for Smartbidder absence on energy price estimates.

5. **SoC init 92 MWh assumed**: Oct 10 history absent. Critical execution-time check required.

---

## Self-Review (Oct 10 vs Oct 9)

**어제(Oct 9) 추천 vs 실제**: 비교 불가. Tenaska PTP DOWN (175+ flowdays). Smartbidder EXPIRED. 실제 실행 결과 미확인. Oct 10 history 파일 없음 — Oct 10 cycle 생략된 것으로 추정.

**vs Smartbidder benchmark**: 비교 불가 (Smartbidder EXPIRED Day 26+).

**Top/Bottom hour 식별 정확도**: Oct 9 추천에서 HE10-11 duck charge + HE19-20 discharge 구조 동일. Oct 11은 duck curve가 훨씬 극단적 (NL 979 MW vs Oct 9 NL 24,251 MW) — 같은 구조 적용이 적절.

**DA-RT spread call**: Oct 9에 Rule 6 적용 (SOUTH_HOUSTON_IMPORT NEGLIGIBLE → DA-primary). Oct 11은 13-25% MEDIUM (Sunday-adjusted) → partial hedge 적용. 방향 일관.

---

## 다음 번 적용 액션

1. **Smartbidder 복구 긴급**: AS 가격 정량화 없이 NSPIN/ECRS/RRS 배분 근거가 약함. 특히 오늘같은 unprecedented 시황에서 AS 가격 폭이 매우 다를 수 있음. Ascend rep client_secret 갱신 최우선.

2. **Oct 10 history 공백 확인**: Oct 10 recommendation 미생성 원인 파악. SoC continuity 추적 개선 필요. Tenaska 복구 후 Oct 9-11 실제 SoC 검증.

3. **Duck curve 극단 상황 학습**: NL 979 MW 사례는 Stage 0 extrapolation 한계 명확화. 향후 비슷한 조건(NL < 5,000 MW + GR_WEST > 15,000 MW) 시 동일 override 적용 원칙 plans/에 기록 필요.
