# GKS BESS — D+1 (2026-10-14) Optimal Revenue Stack

**Generated**: 2026-10-13 (daily cycle, CT) | **Flowday**: Wednesday 2026-10-14 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose PRODUCTION (single-source). Smartbidder EXPIRED Day ~82. Tenaska DOWN (~179+ flowdays). AG2 NOT CALLED.
**SoC init**: 92 MWh — assumed from Oct 11 terminal SoC 92.2 MWh (Oct 12, Oct 13 cycles not filed — Rule 7 carry, 2-day gap).
**Market regime**: Moderate WDPEAK. Net load avg 42,208 MW. Very mild duck curve (NL trough 35,522 MW HE11). Evening ramp HE18→19: +6,484 MW (solar collapse). 21+ GW maintenance outages — ORDC/AS spike flag HE16-21.

---

## Recommendation (Primary) — Stack A: AS + Energy Mix

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 92.0 | ~+$500 |
| 02 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 92.0 | ~+$500 |
| 03 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 92.0 | ~+$500 |
| 04 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 92.0 | ~+$500 |
| 05 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 92.0 | ~+$500 |
| 06 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 92.0 | ~+$500 |
| 07 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 92.0 | ~+$1,200 |
| 08 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 92.0 | ~+$1,200 |
| 09 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 92.0 | ~+$1,200 |
| 10 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 92.0 | ~+$1,200 |
| **11** | **Charge-DA** | **−100** | 0 | 0 | 0 | 0 | 0 | **184.2** | −$2,400 (cost) |
| **12** | **Charge+NSPIN** | **−17** | 0 | 0 | 0 | 0 | **83 DA** | **199.7** | −$435+$415 |
| 13 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.7 | ~+$500 |
| 14 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.7 | ~+$500 |
| 15 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.7 | ~+$500 |
| 16 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.7 | ~+$500 |
| 17 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 199.7 | ~+$500 |
| 18 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 RT** | 199.7 | ~+$400 |
| **19** | **Discharge+ECRS** | **+84** | 0 | 0 | 0 | **16 DA** | 0 | **108.6** | ~+$5,568 |
| **20** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **0.0** | ~+$6,800 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 22 | Recharge | **−50** | 0 | 0 | 0 | 0 | 0 | 46.1 | −$1,680 (cost) |
| 23 | Recharge | **−50** | 0 | 0 | 0 | 0 | 0 | 92.2 | −$1,440 (cost) |
| 24 | Recharge | **−50** | 0 | 0 | 0 | 0 | 0 | 138.3 | −$1,320 (cost) |

**Terminal SoC**: ~138 MWh. (Oct 15 startup: D+2 WEST_TO_NORTH overnight expected MEDIUM — SoC adequate for AS-heavy opening.)

SoC model: 85% round-trip efficiency; charge eff 0.922, discharge eff 0.922 (consistent with prior cycles).

---

## Top / Bottom Hours

**Top 2 (DA Energy 방전):**
- HE20: NL 54,632 MW — 24h peak. Solar = 23 MW (사실상 소멸). Outage 21,362 MW. Est DA $85/MWh (0.80x). **Primary discharge.**
- HE19: NL 53,763 MW — ramp peak. HE18→19 solar 낙차 −8,979 MW. Est DA $80/MWh (0.80x). **Primary discharge.**

**Bottom 2 (충전):**
- HE11: NL 35,522 MW — 24h trough. Solar 15,121 MW 억제 효과. Est DA $30/MWh (0.80x). **Primary charge.**
- HE12: NL 36,365 MW — 2nd lowest. Solar 17,299 MW. Est DA $32/MWh (0.80x). **Topoff + NSPIN_DA.**

**RT spike 잔류:**
- HE18: NL 47,279 MW, P(RT spike) moderate. SoC 199.7 MWh full. Hold NSPIN_RT (AS), discharge deferred to HE19-20.
- HE17: NL 42,262 MW, load peak HE17 79,815 MW — early pre-spike. NSPIN_DA hold.

---

## DA-RT Spread Strategy

**Energy HE11-12 (충전):**
- Direction: P(DA > RT) moderate. Solar 억제 효과가 DA에 선반영 가능 → DA 저가 고착. RT도 솔라 실적 연동이나 Smartbidder N/A. DA-primary 충전 유지.
- GKS MCC HE10-14: −$0.1 to −$0.4/MWh (VERY MILD duck, minimal congestion). MCC 영향 미미.
- 결론: DA 충전 $30/MWh (0.80x) 적용.

**Energy HE19-20 (방전):**
- Direction: P(DA < RT) 가능. HE18→19 +6,484 MW single-hour ramp + 21,262 MW 아웃티지 → RT spike 리스크. 18 GW 풍력이 일부 완충하나 HE18→19 ramp는 주로 태양광 −8,979 MW가 구동 (풍력 변화 −436 MW만). RT spike 가능성 의미 있음.
- GKS MCC HE19-20: −$0.3 to −$0.8/MWh (WEST_TO_NORTH overnight 잔영, daytime LOW). 영향 미미.
- LZ_HOUSTON premium: +$0.2 to +$0.5/MWh (wednesday WDPEAK structural). GKS 방향에 긍정.
- 결론: DA-primary ($80-85/MWh × 0.80x). HE19에 16 MW ECRS_DA hedge로 AS 프리미엄 확보 (RT spike는 에너지 dispatch로 직접 수혜).

**RRS/ECRS DA-RT 비교:**
- ECRS_DA HE07-10: Morning ramp (solar 개시 구간), ECRS 수요 집중 → DA우위 강함. DA full.
- NSPIN_DA HE01-06: Overnight wind 강함, AS 수요 moderate → DA 유지.
- NSPIN_RT HE18: 스파이크 진입 시간 → playbook이 RT 선택(fallback). RT 일부 노출이 합리적.

---

## Expected Revenue

| 구성 | 계산 | 금액 |
|---|---|---|
| 에너지 충전 HE11 (100 MWh × $24/MWh) | −100 MWh × 0.80x×$30 | −$2,400 |
| 에너지 충전 HE12 topoff (17 MWh × $25.6) | −17 MWh × 0.80x×$32 | −$435 |
| 에너지 방전 HE19 (84 MWh × $64/MWh) | +84 MWh × 0.80x×$80 | +$5,376 |
| 에너지 방전 HE20 (100 MWh × $68/MWh) | +100 MWh × 0.80x×$85 | +$6,800 |
| 야간 재충전 HE22 (50 MWh × $33.6) | −50 MWh × 0.80x×$42 | −$1,680 |
| 야간 재충전 HE23 (50 MWh × $28.8) | −50 MWh × 0.80x×$36 | −$1,440 |
| 야간 재충전 HE24 (50 MWh × $26.4) | −50 MWh × 0.80x×$33 | −$1,320 |
| **에너지 소계** | | **+$4,901** |
| AS NSPIN_DA HE01-06 (100 MW × $5 × 6h) | | +$3,000 |
| AS ECRS_DA HE07-10 (100 MW × $12 × 4h) | | +$4,800 |
| AS NSPIN_DA HE12 (83 MW × $5 × 1h) | | +$415 |
| AS NSPIN_DA HE13-17 (100 MW × $5 × 5h) | | +$2,500 |
| AS NSPIN_RT HE18 (100 MW × $4 × 1h) | | +$400 |
| AS ECRS_DA HE19 (16 MW × $12 × 1h) | | +$192 |
| **AS 소계** | | **+$11,307** |
| **합계 (Base)** | | **+$16,208** |

**Range**: Bear ~$11,000 / Base ~$16,200 / Bull ~$23,000

Bear 시나리오: 에너지 가격 하단 실현 ($60-65/MWh HE19-20) + ECRS $8/MWh + 재충전 비용 고평가.
Bull 시나리오: RT spike HE19 > $100/MWh + 21 GW 아웃티지로 ORDC 급등 → ECRS/RRS 프리미엄 $20-30/MWh.

**vs Smartbidder benchmark**: 비교 불가 (Day ~82, MSAL 만료).
**vs 7-day moving avg**: N/A — Oct 12, Oct 13 추천 미생성. Oct 11 추천 Base $18,037. Oct 14 Base $16,208 — Oct 11 대비 −$1,829 차이. Oct 11은 BEYOND EXTREME duck (NL 979 MW)으로 충전이 profit center였던 특수 케이스. Oct 14는 정상 MILD duck으로 충전비용 −$2,835 (net negative), 방전 수익 개선으로 상쇄 (+12,176 vs Oct 11 +8,910).

---

## Playbook Overrides

| HE | Playbook Prior | 이번 결정 | 이유 |
|---|---|---|---|
| HE11 | NSPIN_DA (fine_rule) | **Charge-DA** | NL trough 35,522 MW. Energy spread $50+/MWh > NSPIN $5/MWh. Override 정당. |
| HE12 | NSPIN_DA (fine_rule) | **Charge -17 MW + NSPIN 83 MW** | Topoff 우선, 나머지 NSPIN. |
| HE18 | NSPIN_RT (fallback_to_medium) | **NSPIN_RT 유지** | Fallback 낮은 신뢰도이나 스파이크 진입 시간 — RT 유지 합리적. SoC 풀 → AS 능력 극대화. |
| HE19 | NSPIN_RT (fallback_to_medium) | **Discharge +84 MW + ECRS_DA 16 MW** | NL 53,763 MW peak ramp. 에너지 방전이 AS RT 대비 월등. ECRS_DA 부분 hedge 추가. |
| HE20 | NSPIN_RT (fallback_to_medium) | **Discharge +100 MW** | NL 54,632 MW 최고점. 전체 에너지 방전. |
| HE21 | ECRS_DA (fine_rule) | **Idle** | SoC = 0. 방전 불가. ECRS 제공 불가. |
| HE22-24 | NSPIN_DA/ECRS_DA (fine_rule) | **Recharge −50 MW** | SoC = 0 → 재충전 우선. GR_WEST MEDIUM SCI 0.355-0.373, GKS MCC −$0.3 to −$0.8/MWh (작은 디스카운트). NL 42-49 GW 구간 상대 저가. |

---

## Risks

1. **풍력 하향 수정 (경보)**: HE19 풍력 예보 18,010 MW가 14,000 MW 이하로 하락 시 NL ~57,800 MW → RT spike $150+/MWh 가능. 에너지 DA 방전 시 upside 미회수 (이미 DA에 lock-in). 대응: 방향이 맞으면 revenue 증가 (DA $80 이상이면 수혜), RT > DA 초과분만 미회수.

2. **아웃티지 추가 발생 (중간)**: 21,262 MW baseline에 비계획 1-2 GW trip 시 ORDC adder 즉각 반응. AS bull case 발동 → ECRS HE07-10 및 HE19 ECRS_DA 프리미엄 증가. Net positive for Stack A.

3. **태양광 예보 +20% 과대 시**: HE11 실제 NL 더 낮을 가능성 → 충전 가격 더 저렴. Revenue 개선. Upside tail.

4. **SoC 초기값 불확실 (P0)**: Oct 11 terminal 92 MWh에서 Oct 12-13 이틀 행동 미확인. 실제 SoC가 0 MWh이면: HE11-12 charge는 여전히 최적이나 충전 용량이 200 MWh 전체로 증가 (약 2.1h 충전 필요 → HE10-11-12 3h 필요, HE13 방전 준비). 실제 SoC가 200 MWh이면: 충전 skip, AS 전일 유지, HE19-20만 방전. **집행 시 Tenaska 또는 운영자 실시간 SoC 확인 필수.**

5. **Smartbidder 미가용 지속 (Day ~82)**: AS 가격 정량화 없음. ECRS $12/MWh, NSPIN $5/MWh 추정은 ±$5-10/MWh 불확실성 내포. Bull case에서 ECRS $20-30/MWh 가능.

---

## Alternative (Stack B — RT Spike Capture, 조건부)

**발동 조건**: HE17-18 실시간 GR_WEST 풍력이 14,000 MW 이하로 확인되거나, ERCOT dashboard에서 HE19 예비력 < 2,500 MW 신호.

**변경 내용**: HE18에 에너지 방전 추가 (+60 MW, -40 MW 에너지 조정).

| HE | Mode | Energy MW | ECRS | NonSpin | SoC After | Est Rev Change |
|:--:|---|---:|:---:|:---:|---:|---|
| 18 | **Discharge+NSPIN** | **+60** | 0 | **40 RT** | **134.9** | +$3,600 HE18 |
| 19 | Discharge+ECRS | +84 | 16 DA | 0 | 43.8 | +$5,376 HE19 |
| 20 | **Discharge reduced** | **+40** | 0 | 0 | 0.4 | +$3,400 HE20 (−$3,400 vs primary) |
| **Net Stack B vs A** | | | | | | **~−$1,500** (lower total at base case) |

Stack B는 base case에서 Stack A 대비 −$1,500 열위. RT spike 시 HE18 RT > $80/MWh이면 break-even. $100/MWh 이상이면 Stack B 우위 (+$2,400 이상). RT spike 확신 없으면 Stack A 유지.

---

## 데이터 품질 / 불확실성 메모

- **가격 추정 신뢰도**: VERY LOW (Smartbidder N/A, 순부하 shape 기반 휴리스틱만). ±$20-30/MWh range. DA bid sizing에 직접 사용 시 반드시 운영자 2차 판단 병행.
- **0.80x DA haircut**: 스마트비더 없을 때 표준 보수적 가정. 실제 clearing이 더 높을 가능성 있음 (bull case).
- **AS 가격**: Oct 2026 shoulder season 기준 rough 추정. 21 GW 아웃티지로 인한 ORDC/AS 연동 프리미엄 정량화 불가.
- **Congestion 신뢰도**: Stage 0 provisional (±8-12 ppt). GKS MCC 방향 LOW confidence, 절대값 VERY LOW confidence.

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-14.md | Generated 2026-10-13*
*Data sources: Yes Energy BidClose (PRODUCTION). Smartbidder EXPIRED Day ~82. Tenaska DOWN ~179 flowdays. AS playbook: shared/data/forecasts/as-playbook/2026-10-14.json (fine_rule, fine_sparse_fallback_to_medium).*
*History copy: memory/bess-optimizer/history/2026-10-14.md*
*Downstream JSON: shared/data/forecasts/bess-schedule/2026-10-14.json*
