# GKS BESS — D+1 (2026-10-15) Optimal Revenue Stack

**Generated**: 2026-10-14 (daily cycle, CT) | **Flowday**: Thursday 2026-10-15 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**Input quality**: Yes Energy bidclose PRODUCTION (single-source). Smartbidder EXPIRED Day ~81. Tenaska DOWN (~180+ flowdays). AG2 NOT CALLED.
**SoC init**: 138 MWh — from Oct 14 planned terminal SoC (Oct 14 plan: recharge HE22-24 at -50 MW × 3 hrs = +138.3 MWh from 0). Actual unverifiable (Tenaska DOWN). Execute-day operator SoC verification required.
**Data sources**: `shared/data/forecasts/market-view/2026-10-15.md` | `shared/data/forecasts/congestion/2026-10-15.md` | `shared/data/forecasts/as-playbook/2026-10-15.json`
**Market regime**: October shoulder WDPEAK. NL avg 41,424 MW. Duck curve MILD (NL trough 33,443 MW HE11). Evening ramp HE18→19: +4,814 MW (solar collapse). 20,472-21,535 MW maintenance outages ALL HOURS — ORDC/AS spike flag HE16-21. ALL-TIME RECORD wind surge HE22-24 (GR_WEST 15,885-18,299 MW). D+3 Oct 16 STRONGLY ACTIVATED (SCI 0.614 HE24).

---

## Recommendation (Primary) — Stack C: AS + Energy Mix

SoC model: 85% round-trip efficiency; charge half-cycle eff 0.922, discharge half-cycle eff 0.922.

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$450 |
| 02 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$450 |
| 03 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$450 |
| 04 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$450 |
| 05 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$450 |
| 06 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 138.0 | ~+$450 |
| 07 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 138.0 | ~+$1,100 |
| 08 | AS-hold | 0 | 0 | 0 | 0 | **100 DA** | 0 | 138.0 | ~+$1,100 |
| 09 | AS-hold | 0 | 0 | 0 | **50 RT** | 0 | **50 DA** | 138.0 | ~+$875 |
| 10 | AS-hold | 0 | 0 | 0 | **50 RT** | 0 | **50 DA** | 138.0 | ~+$875 |
| **11** | **Charge+NSPIN** | **−50** | 0 | 0 | 0 | 0 | **50 DA** | **184.1** | −$1,250+$225 |
| **12** | **Topoff+NSPIN** | **−17** | 0 | 0 | 0 | 0 | **83 DA** | **200.0** | −$476+$374 |
| 13 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | ~+$450 |
| 14 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | ~+$450 |
| 15 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | ~+$450 |
| 16 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | ~+$450 |
| 17 | AS-hold | 0 | 0 | 0 | 0 | 0 | **100 DA** | 200.0 | ~+$450 |
| **18** | **Discharge-DA** | **+100** | 0 | 0 | 0 | 0 | 0 | **91.5** | ~+$6,500 |
| **19** | **Discharge-DA** | **+84** | 0 | 0 | 0 | 0 | 0 | **0.0** | ~+$6,300 |
| 20 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 21 | Recharge | **−50** | 0 | 0 | 0 | 0 | 0 | 46.1 | −$1,400 (cost) |
| 22 | Recharge+NSPIN | **−50** | 0 | 0 | 0 | 0 | **40 RT** | 92.2 | −$1,000+$160 |
| 23 | Recharge+NSPIN | **−50** | 0 | 0 | 0 | 0 | **50 DA** | 138.3 | −$850+$200 |
| 24 | Recharge+NSPIN | **−50** | 0 | 0 | 0 | 0 | **50 DA** | 184.4 | −$700+$200 |

**Terminal SoC**: ~184 MWh. (Oct 16 startup: D+3 carry-in STRONGLY ACTIVATED, SCI 0.614 HE24 → Oct 16 overnight WEST_TO_NORTH MEDIUM-HIGH/VERY HIGH expected. 184 MWh SoC adequate for opening AS position. Oct 16 overnight will likely be GKS congestion charge window again, consistent with current recharge strategy.)

---

## Top / Bottom Hours

**Top 2 (DA Energy 방전):**
- **HE19**: NL 52,856 MW — 24h peak. Solar 2,743 MW (사실상 소멸). HE18→19 ramp +4,814 MW. Est DA $75/MWh. **Primary discharge.** HE19→20 즉시 반전(−1,418 MW) — 방전 창 매우 협소, HE19 이후 연장 자제.
- **HE18**: NL 48,042 MW — ramp 진입. Solar 12,932 MW (아직 잔존). Est DA $65/MWh. **Primary discharge.** 이 두 시간이 유일한 에너지 방전 창.

**Bottom 2 (충전):**
- **HE11**: NL 33,443 MW — 24h trough (MILD duck). Solar 19,349 MW. GR_WEST 4,426 MW. Est DA $25/MWh. **Primary charge.** SoC gap = 62 MWh → -50 MW HE11 gets us to 184 MWh.
- **HE12**: NL 35,932 MW — rebounding. Est DA $28/MWh. **Topoff −17 MW** (84 MWh 마저 충전, 나머지 83 MW NSPIN).

**RT spike 잔류:**
- **HE18 (DA lock)**: NL 48,042 MW + cap outage 21,070 MW. P(RT spike) moderate하나 HE18-20 SOUTH_HOUSTON_IMPORT P(binding) <2% (wind surge +4,944 MW suppresses NL ramp). DA primary. RT 불확실성 보다 DA lock-in이 유리.
- **HE20 Idle 이유**: NL 51,438 MW에서 GR_WEST이미 10,707 MW(SCI 0.359, MEDIUM)로 급등 → RT 가격 억제 시작. SoC = 0. 방전 불가. AS 불가.

---

## DA-RT Spread Strategy

**Energy HE11-12 (충전):**
- 방향: DA ≈ RT. 솔라 피크가 DA에 선반영. GKS MCC HE11: −$0.3 to −$0.8/MWh (MILD duck, 무시 가능).
- 결론: **DA 충전** $25/MWh (0.80x 적용 시 $20). 단일 소스 DEGRADED 환경.

**Energy HE18-19 (방전):**
- 방향: **DA ≥ RT 우위 시그널.** HE19 GR_WEST = 8,378 MW → HE20 10,707 MW로 급등 시작. 실제 HE18-19 바람이 DA forecast보다 높을 경우 RT < DA. 풍력 surge가 저녁 NL ramp를 압축 (HE18→20 실질 ramp +3,396 MW, 비바인딩 기준 14,861 MW의 23%에 불과). DA lock-in이 RT 불확실성 회피.
- GKS MCC HE18-19: ~$0 (SOUTH_HOUSTON_IMPORT P(binding) <2%). 허브-GKS 차이 미미.
- 결론: **DA 방전 우위.** 에너지 bid를 DA 시장에 제출.

**RRS HE09-10 DA-RT:**
- Playbook: RRS_RT. October shoulder 아침 ramp에서 DA-RT spread가 RRS에서 중립~약 RT 우위.
- GR_WEST HE09-10: 5,244-5,028 MW (SCI 0.176-0.169) — VERY LOW. 혼잡 없음.
- 결론: **RRS_RT 유지** (playbook 동의). RT에서 좀더 높은 RRS 가격 기대.

**ECRS HE07-08 DA-RT:**
- Playbook: ECRS_DA (fine_rule, cohort 52 hours). Morning ramp, 21,351-21,532 MW 아웃티지 → DA 예비력 시장에서 ECRS 수요 집중.
- 결론: **ECRS_DA 강하게 동의.** 아침 ramp 시간 + 대규모 아웃티지 = DA ECRS 프리미엄.

**HE22-24 Congestion Insight (Charge):**
- GKS E[MCC HE22-24]: −$2.5 to −$5.5/MWh (WEST_TO_NORTH VERY HIGH + PANHANDLE breach). 이는 **충전 시 GKS 노드가 허브 대비 저렴** 함을 의미 (부하입장에서 혜택).
- GR_WEST 15,885-18,299 MW (ALL-TIME RECORD). 허브 에너지가격 $18-25/MWh → GKS 실효가 $12-20/MWh.
- 결론: **HE22-24은 최우선 재충전 창** (저가 + 혼잡 할인). 방전 시도 절대 금지 (MCC 패널티 −$2.5-5.5/MWh + 에너지 저가 이중 불리).

---

## Playbook Overrides

| HE | Playbook Prior | 이번 결정 | 이유 |
|---|---|---|---|
| HE11 | NSPIN_DA (fine_rule) | **Charge −50 MW + NSPIN 50 MW** | NL trough 33,443 MW. Energy spread ~$50/MWh > NSPIN $4.5/MWh. SoC 62 MWh 부족 — 반드시 충전 필요. |
| HE12 | NSPIN_DA (fine_rule) | **Topoff −17 MW + NSPIN 83 MW** | SoC 200 MWh 채우기 위한 최소 충전. 잔여 83 MW는 NSPIN_DA 유지. |
| HE18 | NSPIN_RT (fine_sparse_fallback_to_medium) | **Discharge +100 MW DA** | Fallback 낮은 신뢰도. NL 48,042 MW peak ramp. DA > RT 우위. 에너지 방전이 NSPIN $4/MWh 대비 압도적 우위. |
| HE19 | NSPIN_RT (fine_sparse_fallback_to_medium) | **Discharge +84 MW DA** | NL 52,856 MW — 24h peak. SoC 91.5 MWh → 최대 방전 84 MW. HE20 즉시 NL 반전 — 최후 방전 창 소진. |
| HE20 | NSPIN_RT (fine_sparse_fallback_to_medium) | **Idle** | SoC = 0. 방전 불가. 상향 AS (NSPIN/RRS/ECRS) 불가. GR_WEST 10,707 MW → MEDIUM congestion 시작 → 충전도 아직 비싼 구간 ($35-45 추정). Idle. |
| HE21 | ECRS_DA (fine_rule) | **Recharge −50 MW** | SoC = 0. ECRS 제공 불가 (dispatch energy 없음). 재충전이 우선. ECRS 포기. |
| HE22 | NSPIN_RT (fine_rule) | **Recharge −50 MW + NSPIN_RT 40 MW** | SoC 46 MWh → NSPIN 40 MW 부분 커밋 가능(충전 중단+방전 전환 시 약 40 MWh 방전 가능). 혼잡 할인 최대 구간. 재충전 우선. |

---

## Expected Revenue

| 구성 | 계산 | 금액 |
|---|---|---|
| 에너지 방전 HE18 (100 MW × $65/MWh) | +100 MWh × $65 | **+$6,500** |
| 에너지 방전 HE19 (84 MW × $75/MWh) | +84 MWh × $75 | **+$6,300** |
| 에너지 충전 HE11 (50 MW × $25/MWh) | −50 MWh × $25 | −$1,250 |
| 에너지 충전 HE12 topoff (17 MW × $28/MWh) | −17 MWh × $28 | −$476 |
| 재충전 HE21 (50 MW × $28/MWh) | −50 MWh × $28 | −$1,400 |
| 재충전 HE22 (50 MW × $20/MWh) | −50 MWh × $20 | −$1,000 |
| 재충전 HE23 (50 MW × $17/MWh) | −50 MWh × $17 | −$850 |
| 재충전 HE24 (50 MW × $14/MWh) | −50 MWh × $14 | −$700 |
| **에너지 소계** | (재충전은 D+2 사이클 준비 비용) | **+$7,124** |
| AS NSPIN_DA HE01-06 (100 MW × $4.5/MWh × 6h) | | +$2,700 |
| AS ECRS_DA HE07-08 (100 MW × $11/MWh × 2h) | | +$2,200 |
| AS RRS_RT HE09-10 (50 MW × $13/MWh × 2h) | | +$1,300 |
| AS NSPIN_DA HE09-10 (50 MW × $4.5/MWh × 2h) | | +$450 |
| AS NSPIN_DA HE11 (50 MW × $4.5/MWh × 1h) | | +$225 |
| AS NSPIN_DA HE12 (83 MW × $4.5/MWh × 1h) | | +$374 |
| AS NSPIN_DA HE13-17 (100 MW × $4.5/MWh × 5h) | | +$2,250 |
| AS NSPIN_RT HE22 (40 MW × $4/MWh × 1h) | | +$160 |
| AS NSPIN_DA HE23-24 (50 MW × $4/MWh × 2h) | | +$400 |
| **AS 소계** | DA_AS: +$8,599 / RT_AS: +$1,460 | **+$10,059** |
| **합계 (Base)** | | **~+$17,200** |

**Range**: Bear ~$11,000 / Base ~$17,200 / Bull ~$23,000

Bear 시나리오: 에너지 가격 하단 ($52/62/MWh HE18/19) + ECRS $7/MWh + NSPIN $3/MWh + 재충전 비용 고평가.
Bull 시나리오: 20,472+ MW 아웃티지로 ECRS/RRS ORDC 연동 급등 ($20-28/MWh) + HE19 DA spike $90/MWh + 재충전 비용 하단.

**vs Smartbidder benchmark**: 비교 불가 (Day ~81, MSAL 만료).
**vs 7-day moving avg**: Oct 14 Base $16,208. Oct 15 Base $17,200 — +$992 (+6.1%). 방전 창이 HE18-19로 약간 당겨지고 덕 커브가 더 깊어졌으나 HE19 즉각 반전으로 방전 두 번째 시간이 84 MW로 제한된 결과. Oct 11 BEYOND EXTREME ($18,037) 대비 -$837. 정상 가을 MILD 덕 구간 내 자연스러운 범위.

---

## Risks

1. **HE19 방전 창 협소 (경보)**: NL이 HE20에서 즉시 −1,418 MW 반전. 만약 DA 방전 HE19가 fully cleared 되지 않으면 HE20에서 재시도 불가 (NL 하락 + GR_WEST급등). 첫 번째 방전 시간(HE18 +100 MW)에 최대 집중.

2. **GR_WEST HE14 SCI 바인딩 근접 (2,090 MW, 90 MW 여유)**: 만약 솔라가 −20% 예보 이탈 시 NL trough ~27,000 MW → MODERATE duck. GKS MCC HE11-12 −$0.8 to −$2.0/MWh 상승 → 충전 가격 소폭 하락 (오히려 유리). 방전에는 영향 없음 (HE11-12는 충전 구간).

3. **풍력 예보 하향 수정 (HE19 RT spike 가능성)**: HE19 GR_WEST forecast 8,378 MW 대비 실제 5,000 MW 이하이면 RT spike $100+/MWh 가능. DA lock-in 시 upside 미회수 (DA $75는 보전됨 — 단순 기회비용). 대응: Stack B (RT 잔류) 조건부 적용.

4. **SoC 초기값 불확실**: 실제 SoC가 138 MWh 아닌 경우 대응:
   - SoC 실제 < 138 MWh (예: 90 MWh): HE11 -100 MW + HE12 topoff 로 충전 시간 연장. HE09-10 NSPIN/RRS 일부 포기 가능.
   - SoC 실제 > 138 MWh (예: 180 MWh): HE11 topoff만 −18 MW, HE12 NSPIN 100 MW 전환. 충전비용 절감.
   - **집행 시 Tenaska 또는 운영자 실시간 SoC 확인 필수.**

5. **ALL-TIME RECORD 풍력 HE22-24 과대 시 (+1.5 GW)**: GKS MCC −$4 to −$7/MWh → 재충전 비용 추가 절감 $200-350. Upside for D+2 cycle SoC.

6. **AS 가격 불확실 (Smartbidder N/A Day ~81)**: ECRS $11/MWh, RRS $13/MWh 추정은 ±$5-10/MWh 오차 내포. 20,472 MW 아웃티지 지속으로 ORDC 프리미엄이 예상 상단 지지.

---

## Alternative (Stack B — RT Spike Capture, 조건부)

**발동 조건**: HE17-18 실시간 GR_WEST 확인 시 4,000 MW 이하 (forecast 8,378 MW 대비 4,400 MW+ 하향) — 즉 풍력이 예상의 절반 이하.

**변경 내용**: HE18-19에서 DA 에너지 방전 제출 취소 → RT 잔류로 RT spike 수혜 노림.

| HE | Mode | Energy MW | NonSpin | SoC After | Est Rev Change |
|:--:|---|---:|:---:|---:|---|
| 18 | **NSPIN_RT** | **0** | **100 RT** | **200.0** | −$6,500 DA; +$400 NSPIN |
| 19 | **Discharge-RT** | **+84** | 0 | **91.5** | RT spike 시 $100+/MWh → +$8,400+ |
| 20 | **Discharge-RT** | **+84** | 0 | **0.0** | +$4,200 est (NL 51,438 MW, RT 지속) |
| **Net Stack B vs A** | | | | | **−$1,300 at base; +$5,000 at RT spike $100** |

Stack B는 base case에서 Stack A 대비 −$1,300 열위. HE19 RT가 $90/MWh 이상이면 break-even, $100+ 이상에서 Stack B 우위. GR_WEST HE17 실측 4,000 MW 이하 확인 없으면 Stack A 유지.

---

## DA-RT Spread 결론 요약

| 시간대 | 상품 | 결론 | 근거 |
|---|---|---|---|
| HE11-12 충전 | Energy | DA | Solar 억제 DA 선반영; GKS MCC 미미 |
| HE18-19 방전 | Energy | DA | 풍력 surge가 RT 억제 가능; 협소 창 → 확실한 DA lock-in 우선 |
| HE07-08 | ECRS | DA | 아침 ramp + 대규모 아웃티지 → DA AS 수요 집중 |
| HE09-10 | RRS | RT | 솔라 개시 구간 전환기; RT RRS 프리미엄 기대 |
| HE01-06 | NSPIN | DA | 야간 안정적 DA 포지션; fallback 없음 |
| HE22-24 | NSPIN | RT/DA mix | OFFPEAK 전환; RT HE22 (NSPIN_RT fine_rule 동의), DA HE23-24 |

---

## 데이터 품질 / 불확실성 메모

- **가격 추정 신뢰도**: VERY LOW (Smartbidder N/A, 순부하 shape 기반 휴리스틱). ±$20-30/MWh range. DA bid sizing에 직접 사용 시 반드시 운영자 2차 판단 병행.
- **AS 가격**: Oct 2026 shoulder season 추정. 20,472+ MW 아웃티지 지속으로 ORDC/AS 연동 프리미엄 방향은 UPSIDE 편향. 정량화 불가.
- **Congestion 신뢰도**: Stage 0 provisional (±8-12 ppt). GKS MCC 방향 LOW, 절대값 VERY LOW. HE22-24 MCC 추정치는 Oct 11 analog에서 외삽(SCI 0.532-0.614 > Oct 11 max 0.565) — 추가 불확실성.
- **SoC 초기값**: Oct 14 planned terminal 기반. Tenaska DOWN으로 실제 검증 불가. 집행 전 확인 필수.
- **D+3 Oct 16 carry-in**: SCI 0.614 — STRONGLY ACTIVATED. Oct 16 overnight WEST_TO_NORTH MEDIUM-HIGH 이상 예상 → Oct 15 재충전 완료(184 MWh terminal)가 Oct 16 AS 개시에 유리.

---

*bess-optimizer | reports/daily/bess-strategy/2026-10-15.md | Generated 2026-10-14*
*Data sources: Yes Energy BidClose (PRODUCTION). Smartbidder EXPIRED Day ~81. Tenaska DOWN ~180 flowdays. AS playbook: shared/data/forecasts/as-playbook/2026-10-15.json (fine_rule × 21h, fine_sparse_fallback_to_medium × 3h).*
*History copy: memory/bess-optimizer/history/2026-10-15.md*
