# GKS BESS — D+1 (2026-10-18) Optimal Revenue Stack [HISTORY COPY]

Copied from: reports/daily/bess-optimizer/2026-10-18.md
Generated: 2026-10-17 | Flowday: Sunday 2026-10-18

## Schedule Summary

| HE | Mode | Energy MW | NSPIN_DA MW | SoC After |
|:--:|---|---:|---:|---:|
| 01-11 | AS-hold | 0 | 100 | 138.7 |
| 12 | Charge+NSPIN | -66.5 | 33.5 | 200.0 |
| 13-18 | AS-hold | 0 | 100 | 200.0 |
| 19 | Discharge-DA | +100 | 0 | 91.5 |
| 20 | Discharge-DA | +84.4 | 0 | 0 |
| 21-24 | Idle | 0 | 0 | 0 |

## Revenue Estimate
- DA Energy net: +$13,992 (HE12 charge −$1,194; HE19 +$8,358; HE20 +$6,828)
- AS NSPIN_DA: +$5,302 (HE01-11 100 MW; HE12 33.5 MW; HE13-18 100 MW)
- Total base: +$19,294
- Range: Bear ~$15,600 / Base ~$19,294 / Bull ~$23,700

## Key Inputs
- SoC init: 138.7 MWh (carry-forward from Oct 17 terminal)
- Top discharge: HE19 $83.58 DA / HE20 $80.90 DA
- Primary charge: HE12 $17.96 DA (duck trough)
- Major playbook divergence: HE19-20 ECRS_RT → full DA energy dispatch (ECRS ~$0.75/MW vs energy $83/MWh)
- Data: Tyba PROD + Yes Energy PROD (RESTORED) + Enverus PROD + AS playbook fine_rule 24h

*Full report: reports/daily/bess-optimizer/2026-10-18.md*
