# GKS BESS — D+1 (2026-10-20) Optimal Revenue Stack

**Generated**: 2026-10-19 (daily cycle, CT) | **Flowday**: Tuesday 2026-10-20 (WDPEAK HE07-22)
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**SoC init**: 0 MWh — Oct 18 terminal SoC = 0 (per Oct 18 report), Oct 19 cycle not formally filed. Assumed 0 entering Oct 20. Operator must verify actual SoC at execution.
**SoC model**: 85% round-trip efficiency (charge only: 1 MWh grid → 0.85 MWh stored; discharge at 100% of stored SoC). Max storage = 200 MWh.
**Input data sources**:
- `shared/data/raw/tyba/2026-10-20_GKS_forecast.csv` — PRODUCTION (24h DA/RT LMP + AS)
- `shared/data/forecasts/as-playbook/2026-10-20.json` — PRODUCTION (fine_rule 22h, fine_sparse_fallback_to_medium 2h)
- `shared/data/forecasts/market-view/2026-10-20.md` — PRODUCTION (Yes Energy + Enverus + Tyba)
- `shared/data/forecasts/congestion/2026-10-20.md` — PRODUCTION (Stage 0 provisional)
**Smartbidder**: EXPIRED (해지 2026-10). **Tenaska**: DOWN (~185+ flowdays, last confirmed 2026-09-17).

---

## Core Strategic Logic

Starting from SoC = 0 MWh with no overnight NSPIN income available, the entire revenue of this day rests on a single energy arbitrage cycle. The structural market feature of Oct 20 that drives the strategy is a **regime reversal from Oct 18**: tonight's evening window shows RT > DA (not DA >> RT). The key price pairs:

- Charge window (HE10-12): DA $19.05-$20.50/MWh — solar-suppressed midday trough. RT is $21.07-$21.20 (RT > DA), confirming DA is the cheaper charge venue.
- Discharge window (HE18-19): HE18 RT P50 $54.85 vs DA $46.06 (RT >> DA by $8.79); HE19 DA $58.40 vs RT $57.34 (DA slightly > RT). Optimal split: **RT at HE18, DA at HE19**.
- Post-peak (HE21-22): NSPIN $6.68-$7.38/MW — the most attractive AS window. However, SoC = 0 after the primary discharge cycle. No NSPIN offer possible (structural 2-hour duration constraint).

The strategy maximizes to-grid energy by charging to the full 200 MWh SoC (using partial HE10 + full HE11 + full HE12 charge) rather than stopping at the 170 MWh delivered from a 2-hour charge, adding $943 in expected net value.

---

## Recommendation (Primary) — Stack C: DA Charge + RT/DA Blend Discharge

| HE | Mode | Energy MW | RegUp | RegDown | RRS | ECRS | NonSpin | SoC After (MWh) | Est $/h |
|:--:|---|---:|:---:|:---:|:---:|:---:|:---:|---:|---:|
| 01 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 02 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 03 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 04 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 05 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 06 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| **07** | **REGDN 50 MW DA** | 0 | 0 | **50** | 0 | 0 | 0 | ~0.0 | +$73 |
| **08** | **REGDN 50 MW DA** | 0 | 0 | **50** | 0 | 0 | 0 | ~0.0 | +$90 |
| **09** | **REGDN 50 MW DA** | 0 | 0 | **50** | 0 | 0 | 0 | ~0.0 | +$96 |
| **10** | **Charge DA −35 MW** | **−35** | 0 | 0 | 0 | 0 | 0 | 29.75 | −$685 |
| **11** | **Charge DA −100 MW** | **−100** | 0 | 0 | 0 | 0 | 0 | 114.75 | −$1,905 |
| **12** | **Charge DA −100 MW** | **−100** | 0 | 0 | 0 | 0 | 0 | 199.75 | −$2,050 |
| 13 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 199.75 | $0 |
| 14 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 199.75 | $0 |
| 15 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 199.75 | $0 |
| 16 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 199.75 | $0 |
| 17 | Hold | 0 | 0 | 0 | 0 | 0 | 0 | 199.75 | $0 |
| **18** | **Discharge +100 MW RT** | **+100** | 0 | 0 | 0 | 0 | 0 | 99.75 | +$5,485 |
| **19** | **Discharge +100 MW DA** | **+100** | 0 | 0 | 0 | 0 | 0 | ~0.0 | +$5,840 |
| 20 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 21 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 22 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 23 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |
| 24 | Idle | 0 | 0 | 0 | 0 | 0 | 0 | 0.0 | $0 |

**Terminal SoC**: ~0 MWh. Oct 21 cycle starts from empty. No recharge tonight (post-discharge prices HE20-24 range $31.90-$47.94 DA — too expensive to justify overnight recharge for D+2 cycle without knowing Oct 21 peak price estimate).

**SoC notes**:
- HE07-09: REGDN is a capacity-only offer. Regulation energy dispatch is approximately symmetric (near-zero net charging). SoC impact treated as ~0 for planning. If significant REGDN dispatches occur, HE10 partial charge may need reduction.
- HE10: 35 MW × 1h = 35 MWh drawn, 35 × 0.85 = 29.75 MWh stored. Purpose: fill the 30 MWh gap to reach 200 MWh SoC.
- HE11: 100 MWh drawn → 85 MWh stored. SoC: 29.75 → 114.75 MWh.
- HE12: 100 MWh drawn → 85 MWh stored. SoC: 114.75 → 199.75 ≈ 200 MWh. Full charge.
- HE18: 100 MW RT dispatch. Deliver exactly 100 MWh to grid. SoC: 200 → 100 MWh.
- HE19: 100 MW DA dispatch. Deliver exactly 100 MWh. SoC: 100 → 0 MWh.
- HE13-17 Hold: NSPIN not offered despite positive SoC (SoC protection for energy dispatch; NSPIN $1.75-1.97/MW vs energy spread ~$35/MWh — energy value dominates 17-20x over NSPIN).
- HE20-24 Idle: SoC = 0. NSPIN $4.82-$7.38/MW at HE20-22 is the structural missed opportunity (2-hour battery constraint, inescapable).

---

## Top / Bottom Hours

**Top 2 DA Energy Discharge:**
- **HE19**: DA $58.40/MWh — 24h DA peak. NL 45,299 MW (solar nearly gone at 3,351 MW). P(DA>RT) = 55.3%. DA slightly preferred over RT ($57.34). **Primary DA discharge 100 MW.**
- **HE18**: RT $54.85/MWh — RT >> DA by $8.79. P(RT>DA) = 54.0%. NL 32,272 MW with solar exiting rapidly (17,446 MW). **RT discharge 100 MW** (capture the RT premium; strongest RT-over-DA gap of the day at HE18).

**Bottom 2 Charge:**
- **HE11**: DA $19.05/MWh — 24h DA trough. NL 13,114 MW (EXTREME duck, solar 29,003 MW). RT $20.02 > DA → DA charge venue confirmed. **Primary charge 100 MW.**
- **HE10**: DA $19.58/MWh — second cheapest. Used at partial 35 MW to complete SoC fill. (Equivalent: HE12 $20.50 would be the third-best alternative but comes after HE11 in the plan.)

**RT Spike Watch Window (HE17-18, HE20-21):**
- HE17: RT $46.55, P(RT>DA) = 54.4%. Hold SoC = 200 MWh. No discharge here — RT $46.55 is $11.85/MWh below HE19 DA $58.40; deploying at HE17 sacrifices value at HE19.
- HE20-21: RT $54.57/$46.18. P(RT>DA) = 55.8%/57.3%. SoC = 0 after HE18-19 discharge. Cannot capture. Structural gap.

---

## DA-RT Spread Strategy

**Energy Charge (HE10-12) — DA:**
- Spread HE10-12: DA $19.05-$20.50 vs RT $20.02-$21.20 → RT is $0.70-$1.49 higher. DA is the cheaper charge venue. Lock in DA charge bids for HE10-12.
- Congestion context: GKS duck trough (HE10-14) P(binding) 30-45% with MCC estimate -$1.5 to -$3/MWh (GKS node discount during solar curtailment). Adds mild positive incentive to DA charge — effective GKS price ≈ $19.05 - $1.5 to $19.05 - $3.0 = $16-17.55/MWh effective at HE11. Stage 0 uncertainty, direction robust.

**Energy Discharge (HE18 RT, HE19 DA) — Mixed:**
- HE18: Spread = -$8.79 (RT >> DA). P(RT>DA) = 54.0%. RT channel expected to capture intra-hour dispatch tightness as solar collapses (17,446 MW at HE18 rapidly heading to ~3,351 MW by HE19). RT is the high-conviction venue for HE18.
- HE19: Spread = +$1.06 (DA slightly > RT). P(DA>RT) = 55.3%. DA venue preferred, small margin. DA $58.40 is the peak DA hour. No significant DA-RT arbitrage signal; both venues near parity. DA lock-in eliminates RT execution uncertainty.
- Congestion context: SOUTH_HOUSTON_IMPORT at HE17-21, P(binding) 25-40%. GKS positive MCC +$2 to +$5 if binding — adds upside to HE18-19 RT/DA discharge via positive node basis. Direction: favorable for discharge at GKS. E[MCC uplift] ≈ 0.325 × $3.5/MWh × 200 MWh discharged = $228 expected.

**AS (REGDN HE7-9) — DA:**
- HE7-8 are morning DA-premium hours (DA > RT by $4.82-$5.90). System is tight; REGUP is the more likely AS demand, not REGDN. REGDN call probability is low in tight hours. The capacity payment is earned with minimal dispatch risk.
- HE9: near parity ($25.88 DA / $25.72 RT). Transition hour. REGDN offer is fine; regulation expected low net energy impact.

**NSPIN (HE1-9, HE13-17, HE21-22) — Structural Forfeit:**
- HE1-9 NSPIN: SoC = 0. Cannot offer discharge-side AS.
- HE13-17 NSPIN: SoC = 200 MWh; NSPIN requires 4h SoC reserve (playbook: 4.0h). Could offer 50 MW. Decision: forfeit — protecting SoC for $11,325 energy revenue. NSPIN at $1.75-$1.97/MW × 50 MW × 5h = $462. Risk: NSPIN call drains SoC before peak. Expected NSPIN value ($462) < expected SoC protection value (>$1,000). Skip.
- HE21-22 NSPIN ($6.68-$7.38/MW): Highest AS prices of the day. SoC = 0. Inescapable structural miss for a 2-hour battery. Total missed revenue at 50 MW: 50 × ($6.68 + $7.38) = $703 per day.

---

## Playbook Overrides

| HE | Playbook Prior | Decision | Source | Reason |
|---|---|---|---|---|
| 01-02 | NSPIN_RT | Idle | fine_rule | SoC = 0; NSPIN requires discharge capability. Cannot offer. |
| 03-06 | NSPIN_DA | Idle | fine_rule | SoC = 0; same. |
| 07-09 | ECRS_RT | REGDN 50MW DA | fine_rule | SoC = 0; ECRS requires discharge. REGDN (charging) is the one feasible AS product with empty battery. Capacity payment $259/3h without SoC requirement. |
| 10 | RRS_DA | Charge 35MW DA | fine_rule | Charging to complete SoC fill. RRS requires 0.5h × MW SoC = not critical at 29.75 MWh initial SoC. Energy arbitrage priority. |
| 11-17 | NSPIN_DA | Hold/Charge | fine_rule | HE11-12: charging. HE13-17: NSPIN forfeited to protect SoC for energy dispatch. Energy spread $35+/MWh vs NSPIN $1.75-1.97/MW. 17-20× energy advantage. |
| 18 | ECRS_RT | Discharge 100MW RT | fine_rule | ECRS_RT $0.560/MW vs energy RT $54.85/MWh. Energy is 98× more valuable per MW. Full RT energy dispatch. |
| 19 | NSPIN_RT (fallback) | Discharge 100MW DA | fine_sparse_fallback_to_medium | Lower confidence source. DA $58.40/MWh vs NSPIN $3.50/MW. Energy is 17× more valuable. DA venue locks in peak price. |
| 20 | NSPIN_RT (fallback) | Idle | fine_sparse_fallback_to_medium | SoC = 0 after HE18-19 discharge. |
| 21-22 | NSPIN_RT | Idle | fine_rule | SoC = 0. Structural 2-hour battery constraint. |
| 23-24 | NSPIN_DA | Idle | fine_rule | SoC = 0. |

**Playbook note**: The playbook was trained on HSL=100MW flat (continuous availability). Today's 0 SoC start invalidates ALL overnight AS recommendations (HE1-9) and the post-peak AS window (HE20-24). The playbook's HE18 ECRS_RT and HE19-20 NSPIN_RT (fallback) recommendations correctly identify tight-reserves hours but misprice the competition from energy dispatch revenue at those hours. Fine_rule recommendations for morning hours (HE07-09) are superseded by the SoC = 0 constraint.

---

## Expected Revenue

| Category | HE | Detail | Amount |
|---|---|---|---|
| Charge HE10 | 10 | 35 MW × $19.58 DA | **−$685** |
| Charge HE11 | 11 | 100 MW × $19.05 DA | **−$1,905** |
| Charge HE12 | 12 | 100 MW × $20.50 DA | **−$2,050** |
| **Energy charge total** | | 235 MWh from grid | **−$4,640** |
| Discharge HE18 RT | 18 | 100 MWh × $54.85 RT P50 | **+$5,485** |
| Discharge HE19 DA | 19 | 100 MWh × $58.40 DA | **+$5,840** |
| **Energy discharge total** | | 200 MWh to grid | **+$11,325** |
| **Net Energy** | | | **+$6,685** |
| REGDN DA HE07 | 07 | 50 MW × $1.464 DA | +$73 |
| REGDN DA HE08 | 08 | 50 MW × $1.800 DA | +$90 |
| REGDN DA HE09 | 09 | 50 MW × $1.919 DA | +$96 |
| **AS total** | | | **+$259** |
| **TOTAL BASE** | | | **+$6,944** |
| Congestion MCC uplift (expected) | 18-19 | E[+$3.5/MWh × 200 MWh × P=32.5%] | +$228 (expected value, not locked) |
| **Adjusted Total** | | | **~+$7,172** |

**Revenue range (bear / base / bull):**
- Bear ~$5,000: HE18 RT collapses to DA ($46.06) → -$879 vs base. HE19 DA clears $50 → -$840. Total: ~$5,225.
- Base ~$6,944: Tyba P50 prices materialize. REGDN fully cleared.
- Bull ~$9,000: HE18 RT = $65 (+$1,015). HE19 DA = $70 (+$1,160). MCC binding (+$500). Total: ~$9,619.

**vs Oct 18 base ($19,294)**: Oct 20 at $6,944 is $12,350 (-64%) below Oct 18. Structural drivers: (1) Oct 18 benefited from 138.7 MWh SoC carry-in enabling $5,302 NSPIN income HE01-18; today starts at 0 MWh, forfeiting all overnight AS; (2) Oct 18 DA peak was $83.58 HE19 + $80.90 HE20 (exceptional Sunday duck + outage); Oct 20 DA peak is $58.40 HE19 (weekday shoulder); (3) Oct 20 RT > DA structure means some execution risk on HE18 RT dispatch.

**vs 7-day moving avg**: Without Tenaska settlement data, exact 7-day avg is unverifiable. Based on history file patterns (Oct 11 $18,037, Oct 14 $16,208, Oct 15 $17,200, Oct 18 $19,294), the preceding week average was ~$16,000-$18,000/day in base case — all benefiting from SoC carry-in or summer AS pricing. Oct 20 at $6,944 represents approximately a -55% to -60% day relative to those high-SoC carry-in days. This is expected: days starting at SoC=0 produce materially lower revenue than days with meaningful carry-in SoC. Not a strategy failure — a structural reality of the 2-hour duration asset.

---

## DA-RT Spread Scenarios for Oct 20

| Signal | Metric | Implication |
|---|---|---|
| Energy: HE10-12 charge | DA $19.05-$20.50, RT $20.02-$21.20 | DA cheaper. DA charge bids optimal. |
| Energy: HE18 RT premium | Spread -$8.79 (RT >> DA); P(RT>DA) = 54.0% | RT venue for HE18 discharge. |
| Energy: HE19 near parity | Spread +$1.06 (DA > RT); P(DA>RT) = 55.3% | DA venue for HE19 (small edge + certainty). |
| NSPIN HE21-22 | $6.68-$7.38/MW (post-peak) | Highest AS of the day; SoC depleted, cannot capture. Flag for duration upgrade case. |
| REGDN HE7-9 | $1.46-$1.92/MW | DA morning tight → REGDN call probability LOW; capacity payment essentially free. |

---

## Risks

1. **HE18 RT premium does not materialize (primary risk)**: Tyba P50 shows RT $54.85, but P(RT>DA) is only 54% (just above coin flip). If actual HE18 RT settles near DA ($46.06), revenue loss = $8.79 × 100 MW = $879. Total would be ~$6,065. Still profitable but the RT-only bet at HE18 is the key execution risk.

2. **GR_WEST wind overshoot (reduces RT premium)**: Forecast GR_WEST HE17-18 = 4,902-5,343 MW. If actual wind recovers to 6,500+ MW, the NL ramp at HE17-18 softens, reducing RT spike probability. This is the primary condition for triggering Stack B (Alternative below).

3. **HE19 DA clearing below $58.40**: Tyba P50 is $58.40 but P(DA>RT) = 55.3% is not high confidence. Actual DA clearing is subject to competitor offers. Bear case has HE19 clearing $50-52 if load comes in at Yes Energy estimate rather than Enverus (+1.5 GW higher). Revenue impact: -$640 to -$840.

4. **Outage extension into HE17-21**: 26.2 GW average outage; any unit delayed from return during HE18-20 pushes RT significantly above P50. This is UPSIDE to our HE18 RT position — if outage extends, RT $65-80 at HE18 vs our P50 $54.85. Bull case realized.

5. **SoC = 0 confirmation**: Oct 19 operations are unverified (no formal Oct 19 recommendation on file, Tenaska DOWN). If actual SoC entering Oct 20 is significantly above 0 (e.g., 100+ MWh from overnight Oct 19 recharge), the schedule should be revised: reduce HE10 partial charge, possibly offer NSPIN HE01-09 if SoC > 100 MWh. **Operator must verify SoC before DAM submission**.

6. **NSPIN HE21-22 structural gap**: NSPIN $6.68-7.38/MW × 50 MW potential = $353-$369/h = ~$720 over 2 hours. SoC = 0. No fix available within current asset constraints. On a day with no carry-in SoC and modest DA peak, this gap represents a meaningful share of the total revenue. Flag for duration upgrade analysis (noted in Oct 18 learnings §2.4).

---

## Alternative (Stack B — Conditional, Energy DA-Only)

**Trigger condition**: GR_WEST wind at HE15-16 confirms actual output >= 6,000 MW (significantly above the 4,902 MW forecast) per real-time monitoring before DAM cutoff, suggesting the evening RT premium is unlikely to materialize.

**Change**: Replace HE18 RT discharge with HE18 DA discharge.
- HE18 DA 70 MW × $46.06 = $3,224 (vs HE18 RT 100 MW × $54.85 = $5,485)
- HE19 DA 100 MW × $58.40 = $5,840 (unchanged)
- Net energy: $3,224 + $5,840 - $4,640 = $4,424 vs primary $6,685.

Stack B is $2,261 worse than primary at Tyba P50. Only activate if RT premium clearly absent at execution time.

**Trigger condition for UP-sizing**: Actual outage reports show resource cap-out rising above 28,000 MW by HE16. In that scenario, RT spike probability rises substantially — maintain primary (RT at HE18) and consider holding 50 MW capacity in reserve at HE19 for RT rather than DA lock-in.

---

## AS Playbook Summary vs My Decisions

The playbook (fine_rule 22h, fallback 2h — HE19-20) is structurally inconsistent with today's SoC = 0 starting condition because it assumes continuous availability. All 24 hours require override or have no actionable recommendation:

| Period | Playbook Summary | My Decision | Logic |
|---|---|---|---|
| HE01-06 (Night) | NSPIN_RT (2h) + NSPIN_DA (4h) | Idle | SoC = 0; all discharge AS infeasible |
| HE07-09 (Morning ramp) | ECRS_RT (3h) | REGDN 50MW DA | SoC = 0; only charging-side AS feasible; DA morning premium = low REGDN dispatch risk |
| HE10 | RRS_DA | Charge 35MW | Charge priority over RRS; energy arbitrage dominates |
| HE11-17 | NSPIN_DA (7h) | Charge HE11-12; Hold HE13-17 | Charging; then SoC protection for peak energy dispatch |
| HE18 | ECRS_RT | Discharge 100MW RT | Energy 98× more valuable than ECRS |
| HE19-20 | NSPIN_RT (fallback, 2h) | Discharge HE19 DA; Idle HE20 | Energy 17× more valuable; SoC = 0 at HE20 |
| HE21-22 | NSPIN_RT | Idle | SoC = 0 structural constraint |
| HE23-24 | NSPIN_DA | Idle | SoC = 0 structural constraint |

---

*bess-optimizer | reports/daily/bess-optimizer/2026-10-20.md | Generated 2026-10-19*
*Data: Tyba GKS forecast 2026-10-20 PRODUCTION | Yes Energy + Enverus + Tyba market-view PRODUCTION | congestion Stage 0 provisional | AS playbook fine_rule 22h + fallback 2h*
*Smartbidder: EXPIRED. Tenaska: DOWN ~185+ flowdays.*
*History copy: memory/bess-optimizer/history/2026-10-20.md*
