# bess-optimizer History — 2026-10-21

*Copy of recommendation filed to `reports/daily/bess-optimizer/2026-10-21.md`.*

**Strategy**: Stack C — DA Duck-Curve Charge + 3-Hour DA Spike Discharge + NSPIN_DA
**SoC init**: 30 MWh (ASSUMED Rule 7 Override)
**Terminal SoC**: 85 MWh (after HE23-24 repositioning)

## Key Calls

| Call | Value | Rationale |
|---|---|---|
| Top discharge: HE19 DA 100 MW | $136.73/MWh | P(DA>RT)=94.9%; highest DA day |
| Top discharge: HE20 DA 40 MW | $107.19/MWh | P(DA>RT)=90.6% |
| Pre-spike: HE18 DA 60 MW + REGDN 40 MW | $77.93/MWh + $4.94/MW | Split 60/40 to preserve SoC for HE19-20 |
| Charge: HE09 -50MW + HE10 -100MW + HE11 -50MW | $27.50/$23.87/$24.02 DA | Duck-curve trough; RT>DA at all 3 hours |
| Night NSPIN: HE01-08 at 60 MW | $2.66-$3.94/MW-hr | SoC-constrained (30 MWh / 0.5hr = 60 MW) |
| Day NSPIN: HE12-17 at 88 MW | $2.20-$2.53/MW-hr | Full SoC, standard 88 MW default |
| Recharge: HE23-24 at 50 MW each | $38.70/$45.13 DA | Oct 22 overnight NSPIN positioning |

## Expected Revenue (with 0.80x haircut on DA Energy)

- Energy net: $13,146 (discharge $18,109 haircutted − charge $4,963)
- AS (NSPIN_DA + REGDN_DA): $3,279
- **Today's cycle total: $16,425**
- Including HE23-24 reposition: $12,233

## Rule Applications

- Rule 2: 0.80x haircut applied to DA Energy discharge
- Rule 3: NSPIN HE21 $11.71 > $8 HIGH threshold; override justified (energy >> NSPIN)
- Rule 7: SoC 30 MWh assumed (Oct 20 terminal = 0 MWh; 20-40 MWh range; midpoint 30 MWh)
- Rule 8: Unresolved RT dispatch risk disclosed in report

## Key Playbook Overrides

- HE07: ECRS_RT → NSPIN_DA (no RT AS data; DA NSPIN $2.94 >> ECRS $0.57)
- HE08: ECRS_DA → NSPIN_DA (DA NSPIN $2.66 >> ECRS $0.56)
- HE18-20: NSPIN_RT (fallback) → Discharge DA (energy massively dominates; low-confidence source)
- HE21-22: ECRS_DA → Idle (SoC=0)

*Filed by bess-optimizer | 2026-10-20 CT*
