# bess-optimizer History — 2026-10-22

*Copy of recommendation filed to `reports/daily/bess-optimizer/2026-10-22.md`.*

**Strategy**: Stack C — Duck-Curve Charge + DA Peak Discharge + NSPIN HE21-22 (Rule 3 EXTREME capture)
**SoC init**: 85 MWh (ASSUMED from Oct 21 terminal; Rule 7 override — Tenaska DOWN ~187+ flowdays)
**Terminal SoC**: 82.5 MWh (after HE24 reposition charge)

## Key Calls

| Call | Value | Rationale |
|---|---|---|
| Charge: HE10 -80 MW | $22.90 DA | Duck trough, 2nd cheapest hour |
| Charge: HE11 -55 MW | $22.30 DA | Cheapest hour of day; SoC → 200 MWh |
| Standby: HE18 | $0 | Override NSPIN_RT fallback; preserve SoC for HE19 |
| Top discharge: HE19 DA 100 MW | $69.50/MWh | P50 DA peak; P(RT>DA)=43.1%; DA venue confirmed |
| Partial discharge: HE20 DA 60 MW | $59.59/MWh | Preserve 40 MWh SoC for Rule 3 NSPIN |
| NSPIN_DA HE21: 80 MW | $17.85/MW | Rule 3 EXTREME; SoC=40→NSPIN 80 MW |
| NSPIN_DA HE22: 80 MW | $18.28/MW | Rule 3 EXTREME; highest NSPIN of day |
| NSPIN_DA HE23: 80 MW | $12.53/MW | Confirmed NSPIN; no recharge at HE23 |
| Reposition: HE24 -50 MW | ~$32.54 DA est | Rebuild SoC 40→83 MWh for Oct 23 overnight |

## Expected Revenue (0.80x haircut on DA Energy discharge)

- Energy net (day arb): $5,361 (discharge $8,420 haircutted − charge $3,059)
- AS (all products): $7,412 (overnight/midday est + HE21-23 confirmed)
- Day cycle total: $12,773
- With HE24 reposition: $11,146

## Rule Applications

- Rule 2: 0.80x haircut applied to DA Energy discharge ✓
- Rule 3 EXTREME: NSPIN HE21 $17.85 + HE22 $18.28 both > $15/MW threshold. NSPIN_DA prioritized at HE21-23. Playbook ECRS_DA (HE21) overridden to NSPIN_DA.
- Rule 5: DA Energy bids not via Tenaska PTP Submissions (standing note) ✓
- Rule 6 HIGH: SOUTH_HOUSTON_IMPORT P(binding) 35-50%. Modified hybrid applied — NSPIN reserve serves Rule 6 portfolio intent; conditional MCC fall-season modest (+$0.5-3.0/MWh vs summer +$4-18/MWh). Full HE19 100 MW DA maintained.
- Rule 7: SoC assumed 85 MWh from prior recommendation terminal ✓
- Rule 8: Unresolved RT dispatch risk disclosed ✓

## Key Playbook Overrides

- HE10: ECRS_DA → Charge (energy arbitrage priority)
- HE11: NSPIN_DA → Charge (completing SoC build)
- HE18: NSPIN_RT (fallback, low confidence) → Standby
- HE19-20: NSPIN_RT (fallback, low confidence) → Discharge DA 100/60 MW
- HE21: ECRS_DA → NSPIN_DA (Rule 3 EXTREME; $17.85 >> $5.63)
- HE22: NSPIN_RT → NSPIN_DA (P(DA>RT)=66.6%; venue lock)
- HE24: NSPIN_DA → Recharge (D+2 positioning priority)

*Filed by bess-optimizer | 2026-10-21 CT*
