# GKS BESS — D+1 (2026-10-23) Optimal Revenue Stack [History Copy]

> This is a verbatim copy of `reports/daily/bess-optimizer/2026-10-23.md` filed at generation time for self-review purposes.

**Generated**: 2026-10-22 (daily cycle, CT) | **Flowday**: Friday 2026-10-23
**Asset**: GKS_BESS_RN — 100 MW / 200 MWh
**SoC init**: 82.5 MWh (ASSUMED — Rule 7; Oct 22 terminal)
**Rule 3**: NOT triggered. NSPIN HE21-22 = $5.74-5.80/MW < $15/MW EXTREME threshold.
**Strategy**: Stack C — Duck-curve charge HE10-11, full DA discharge HE18+HE19.

## Schedule Summary

| HE | Mode | Energy MW | ECRS | NonSpin | SoC After |
|:--:|---|---:|:---:|:---:|---:|
| 01-06 | NSPIN_DA | 0 | 0 | 88 | 82.5 |
| 07-09 | ECRS_RT | 0 | 88 | 0 | 82.5 |
| 10 | Charge DA | -80 | 0 | 0 | 150.5 |
| 11 | Charge DA | -58 | 0 | 0 | 200.0 |
| 12-17 | NSPIN_DA | 0 | 0 | 88 | 200.0 |
| 18 | Discharge DA | +100 | 0 | 0 | 100.0 |
| 19 | Discharge DA | +100 | 0 | 0 | 0.0 |
| 20-23 | Standby | 0 | 0 | 0 | 0.0 |
| 24 | Recharge DA | -50 | 0 | 0 | 42.5 |

## Expected Revenue Summary

| Category | Amount (with 0.80x haircut) |
|---|---|
| Net Energy DA arb | +$5,421 |
| NSPIN_DA HE01-06 (est) | +$924 |
| ECRS_RT HE07-09 (est) | +$396 |
| NSPIN_DA HE12-17 (est) | +$1,056 |
| **Day Cycle Total** | **+$7,797** |
| Reposition HE24 | −$1,400 |
| **Including reposition** | **+$6,397** |

Bear ~$5,500 | Base ~$7,797 | Bull ~$10,500

## Key Overrides
- HE10: RRS_DA → Charge (energy arb >> RRS $0.74/MW)
- HE11: NSPIN_DA → Charge (SoC topoff)
- HE18-20: ECRS_RT → HE18 Discharge, HE19 Discharge, HE20 Standby
- HE21-22: NSPIN_DA → Standby (SoC=0; not Rule 3 regardless)
- HE23: NSPIN_RT → Standby (SoC=0)
- HE24: NSPIN_RT → Recharge DA -50 MW (weekend reposition)

*bess-optimizer | history copy | 2026-10-22*
