# BESS Optimizer Self-Review — 2026-05-23

**Reviewer**: bess-optimizer
**Review date**: 2026-05-23 (reviewing 2026-05-22 decisions vs 2026-05-22 settled actuals)
**Prior recommendation**: shared/data/forecasts/bess-schedule/2026-05-22.json
**Settlement data**: reports/daily/pnl/2026-05-22.md (PRODUCTION, Tenaska PTP, 382 rows)

---

## 1. Yesterday Stack Recommendation vs Actuals (2026-05-22)

**Recommended schedule (bess-schedule/2026-05-22.json)**:
- Charge: HE11 (-18 MW partial) + HE12 (-100 MW full) — total 118 MW grid draw, ~100 MWh SoC added
- Non-Spin AS: HE01-02 (50 MW), HE04-06 (50 MW), HE11 (50 MW)
- Discharge: HE21 (+100 MW) + HE22 (+100 MW)
- No ECRS or RRS in recommendation

**Actual GKS dispatch (Tenaska P&L 2026-05-22.md)**:
- DA Charge: HE10 (-$1,098.50 DA_Energy_Amt = ~47 MWh implied), HE11 (-$1,009.00 = ~43 MWh), HE12 (-$1,173.50 = ~47 MWh), HE13 (-$1,245.00 = ~49 MWh), HE14 (-$1,390.00 = ~51 MWh) — total DA purchase ~$5,916 across 5 hours
- DA Sale: HE01 (+$1,508.00 = ~49 MWh at ~$30.96), HE21 (+$2,409.50 = 100 MW × $24.09? — or more likely 50 MW × $48.19) — unclear without individual hourly MW data
- RT Generation: HE19 (16.095 MWh), HE20 (39.194 MWh), HE21 (36.350 MWh), HE22 (1.513 MWh)
- RT Consumption: HE08-HE14 (significant: HE10 20.485, HE11 30.177, HE12 20.881 MWh)
- RRS cleared: HE07-HE08 (140 MWh), HE20-HE22 (210 MWh)
- ECRS cleared: HE23-HE24 (70 MWh each)

**Major divergences from recommendation**:
1. **Actual charged across HE10-14 (5 hours); recommended HE11-12 (2 hours)** — operations spread charging wider, likely responding to favorable RT prices and SCED behavior.
2. **RRS cleared at HE20-22** (not recommended) — actual GKS captured $661.50 RRS vs $0 recommended. This is a meaningful miss.
3. **ECRS cleared at HE23-24** (not in recommendation at all) — actual $426.30 ECRS vs $0 recommended.
4. **DA Energy at HE01 positive** ($1,508.00) — GKS had a large DA sale in HE01 which was not in the recommendation. This appears to be a DA position that settled favorably.
5. **Non-Spin actual** ($1,545.60) vs Smartbidder benchmark Non-Spin ($2,683.28) — actual was $1,137.68 below benchmark. GKS captured Non-Spin less effectively than Smartbidder.

**Root cause analysis**:
- RRS miss: The 2026-05-22 recommendation did not identify HE20-22 as RRS hours. Actual RRS at HE20 $56.70, HE21 $184.10, HE22 $333.20 — these are exceptional RRS clearing prices (much higher than Smartbidder forecast). This appears to be a RT dispatch event, not DA-settable. The actual RRS MW clearing may have been small (RRS DA was $0 at those hours in the recommendation) but RRS RT dispatch was significant.
- ECRS miss: HE23-24 ECRS cleared at $349.30/$77.00. These were not anticipated as ECRS hours. Again, likely RT clearing that occurred post-DAM.
- Interpretation: The actual BESS behavior on 2026-05-22 was more complex than the recommended schedule — it appears Tenaska/SCED dispatched the BESS into RT AS (RRS, ECRS) at hours not explicitly positioned in the DA schedule. This is either operator override or SCED AS dispatch behavior.

---

## 2. Realized Revenue vs Smartbidder Benchmark

| Item | GKS Actual | Smartbidder | Delta |
|---|---|---|---|
| DA Energy | -$1,990.74 | +$1,989.46 | -$3,980.20 |
| RT Energy | +$2,366.09 | -$1,847.50 | +$4,213.59 |
| Non-Spin | +$1,545.60 | +$2,683.28 | -$1,137.68 |
| RRS | +$661.50 | +$24.60 | +$636.90 |
| ECRS | +$426.30 | +$19.38 | +$406.92 |
| **Total** | **+$3,008.74** | **+$4,676.21** | **-$1,667.47** |

**Where GKS lost vs benchmark**: Non-Spin (-$1,137.68). DA Energy structural difference (GKS had large DA purchase vs Smartbidder DA sale — opposite DA positions, reflecting different strategies). The -$3,980 DA Energy gap is the largest miss but is partially offset by +$4,213 RT Energy advantage.

**Where GKS won vs benchmark**: RRS (+$636.90), ECRS (+$406.92), RT Energy (+$4,213). GKS captured unexpected RT AS revenue (RRS, ECRS) that Smartbidder missed entirely. This suggests Smartbidder was not positioned for RT ancillary at HE20-24.

**Implication for 2026-05-24 recommendation**: The actual dispatch showed that HE20-22 RRS and HE23-24 ECRS can clear at high prices ($333/h, $349/h) that are RT-driven rather than DA-forecastable. The bess-optimizer should acknowledge this RT AS upside exists but cannot be systematically bid into DA. The $8,564 net estimate for 2026-05-24 does not include RT AS capture — actual may be higher if similar RT AS dispatch occurs.

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy (2026-05-22)

**Recommendation identified**:
- Top 2 discharge: HE21 ($45.65), HE22 ($42.03) — CORRECT. Actual GKS had largest revenue at HE21 ($2,159.81) and HE20 ($1,489.53).
- Bottom 2 charge: HE11 ($25.13), HE12 ($24.93) — PARTIALLY CORRECT. Actual charging occurred at HE10-14 (broader window), with HE12-13 being the cheapest.

**Miss**: The recommendation picked HE22 as 2nd discharge (DA $42.03) but actual GKS peak revenue hour was HE20 (not HE22). This is because actual RT Energy at HE20 was $1,428.42 (RT dispatch of 39 MWh at ~$36.5/MWh) — primarily RT rather than DA. The DA position at HE20 was minimal ($4.41). This suggests the BESS was RT-dispatched at HE20 rather than DA-scheduled.

**Accuracy assessment**: Top hours identified correctly (HE21 primary, HE20-22 window correct). Bottom hours window was approximately right (HE10-14 solar trough), though recommendation only targeted HE11-12 vs actual HE10-14.

---

## 4. DA-RT Spread Call Quality (2026-05-22)

**For 2026-05-22 (settled)**:
- Recommendation called DA > RT at HE19-22. Actual: GKS DA Energy at HE21 was large positive (+$2,409.50) with RT Energy at HE21 negative (-$433.79). This is consistent with DA > RT call — GKS sold DA at premium, then bought back at lower RT.
- HE22: DA sold (+$0 large DA position), RT small positive. The HE22 large Non-Spin + RRS position at HE22 explains the small energy footprint.

**Overnight charge (HE02-04)**: Recommendation had overnight charge at $24.21-24.46. Actual had HE01 large DA sale, not matching the overnight charge plan. The overnight strategy in the recommendation was not executed — Tenaska/operations took a different overnight approach.

**Lesson**: The recommendation's overnight charge is a suggested DA bid, but actual execution may differ based on operations' dispatch authority and Tenaska SCED behavior. The 2026-05-24 overnight charge plan (HE02-04) should be confirmed with operations before DAM cutoff.

---

## 5. Improvement Actions Applied in 2026-05-24 Recommendation

From 2026-05-22 learnings, improvement actions #1-5:

1. **Explicit hourly SoC table** — IMPLEMENTED. 2026-05-24 recommendation has SoC start/end per hour in the dispatch table and JSON.
2. **RegDown SoC rule (>=85% of max = cap at 15 MW)** — IMPLEMENTED. No RegDown offered in 2026-05-24 because SoC is at 199.5 MWh throughout HE01-19 (well above 170 MWh threshold).
3. **Tenaska HSL input** — NOT RESOLVED. Still assuming 100 MW. Flag to operations team.
4. **Non-Spin DA vs RT tracker** — NOT IMPLEMENTED yet (no settlement data on 2026-05-24 DA Non-Spin vs RT Non-Spin). Will build comparison when 2026-05-24 settles.
5. **Wind intraday trigger for Stack C** — FORMALIZED in 2026-05-24 recommendation: trigger is wind STPF tracking >2 GW below morning STPF at 14:00 CT intraday update.

---

## 6. New Improvement Actions Identified from 2026-05-22 Actuals

1. **RT AS (RRS, ECRS) at HE20-22 is materially undercaptured in recommendations**: Actual GKS earned $661.50 RRS + $426.30 ECRS at hours that were not recommended as AS hours. These were RT-driven clearing events. Action: Add a "RT AS potential" note for HE20-22 when P(binding) for evening constraints is HIGH (congestion-analyst signal). Acknowledge that Tenaska SCED may dispatch into RT AS regardless of DA positioning.

2. **HE01 overnight DA position discrepancy**: Actual GKS had +$1,508 DA Energy at HE01 (sale), which does not match any recommended overnight charge. This warrants understanding: was this a DA sale at HE01 clearing at premium? Or Tenaska night-shift action? Without MW data, cannot determine. Action: Request from pnl-manager a MW-level breakdown at HE01 for 2026-05-22 to understand overnight DA positioning.

3. **Non-Spin underperformance vs benchmark (-$1,137.68)**: GKS captured $1,545 Non-Spin vs Smartbidder $2,683. The gap likely reflects different Non-Spin MW allocation (GKS may have offered less Non-Spin capacity, or cleared at lower prices in certain hours). Action: Review Non-Spin MW offered vs cleared by hour when pnl-manager provides MW-level data.

4. **Charging window should consider HE10-14 full window, not just HE11-12**: Actual operations charged across HE10-14 (5 hours of partial charge). The recommendation's 2-hour concentrated charge plan (HE11-12) was not how operations actually behaved. For 2026-05-24, the overnight charge plan (HE02-04) reduces reliance on midday charge entirely, which may align better with operations' preference for spreading charge.

---

## 7. Forward Risk Monitor for 2026-05-24 Settlement

When 2026-05-26 settlement data arrives:
1. Did DA Energy at HE21 clear near $65.76? (Validates Smartbidder forecast accuracy for high-price spike events.)
2. Did Non-Spin clear at HE20 near $14.9/MWh? (Validates AS forecast for peak window.)
3. Did GKS earn any RT RRS/ECRS at HE20-24 (as in 2026-05-22 pattern)? If so, how much?
4. What was actual SoC at start of 2026-05-24? (Validates 100 MWh starting assumption.)
5. Was the West export constraint binding at HE09-13? What was the GKS DA vs hub DA difference?
