# BESS Optimizer Self-Review — 2026-05-24

**Reviewer**: bess-optimizer
**Review date**: 2026-05-25 (reviewing 2026-05-23 recommendation for 2026-05-24 flow date vs 2026-05-24 settled actuals)
**Prior recommendation**: shared/data/forecasts/bess-schedule/2026-05-24.json
**Settlement data**: reports/daily/pnl/2026-05-24.md (PRODUCTION, Tenaska PTP + Smartbidder benchmark)

> **Note**: This file replaces the pre-settlement placeholder (written 2026-05-24) with full settlement-based analysis now that Tenaska PTP actuals are available.

---

## 1. Yesterday Stack Recommendation vs Actuals

### Charge Schedule

**Recommended**: Overnight charge HE02 (-50 MW), HE03 (-50 MW), HE04 (-17 MW) = 117 MWh grid draw, ~99.5 MWh SoC added. Starting SoC assumed 100 MWh, ending at 199.5 MWh.

**Actual**: DA Purchases = 250 MWh. Hourly DA Energy data shows midday buying at HE12 (-$831.50), HE13 (-$875.50), HE14 (-$960.00) at DA prices $16.63-19.20/MWh — far cheaper than the recommended overnight charge window ($28-29/MWh). RT Consumption of 27.72 MWh spread across HE10-11 (RTSPP $14.57-16.98) adds further midday cheap charge. Total charge volume of ~278 MWh gross implies actual starting SoC was near-zero (0-20 MWh), not the 100 MWh assumed.

**Divergence summary**:
- Recommended overnight HE02-04 at $28-29/MWh; actual mid-day HE12-14 at $16-20/MWh
- Recommended 117 MWh charge; actual ~250 MWh DA purchase + 27.72 MWh RT (2.4x volume)
- Starting SoC assumption of 100 MWh was wrong — actual was near-zero, requiring full 200 MWh charge

**Charge direction assessment**: WRONG venue, WRONG window, WRONG volume. The solar trough HE12-14 was $8-12/MWh cheaper than the recommended overnight window. This is the second consecutive day operations executed midday solar trough charge vs overnight recommendation.

---

### Discharge Schedule

**Recommended**: HE20 (80 MW energy + 20 MW Non-Spin DA, $45.58 DA), HE21 (100 MW full DA energy, $65.76 DA), HE22 (19.5 MW tail, $38 DA). Total 199.5 MWh discharge. Strategy: sell DA at peak, expect RT below DA (spread +$7.5 to +$16.51).

**Actual**:
- HE20: RT Generation 35.43 MWh, RT Energy revenue +$1,355.97 (implied $38.27/MWh RT vs DA $49.47). DA Energy $0 at this hour.
- HE21: RT Generation 59.17 MWh, RT Energy revenue +$4,550.57. DA Energy -$2,642.50 (buy-back at $52.85 DA for 50 MW position). Net HE21: +$1,908 ($4,551 RT - $2,643 DA).
- HE22: RT Generation 7.49 MWh, RT Energy +$2,016.47. DA Energy -$2,241.00 (buy-back at $44.82 DA). Net HE22: -$224 ($2,016 RT - $2,241 DA).

**Spread validation** (recommendation was correct on direction):
- HE20: DA $49.47, RT $34.66 — actual spread +$14.81 (estimated +$7.5) — DA > RT confirmed, larger than estimated
- HE21: DA $52.85, RT $41.67 — actual spread +$11.18 (estimated +$16.51) — DA > RT confirmed
- HE22: DA $44.82, RT $35.15 — spread +$9.67 — DA > RT confirmed

**The spread call was correct. The execution was the inverse.** GKS held DA buy-back positions at HE21-22 and discharged in RT, earning RT but incurring DA losses. The -$5,939.44 DA Energy total (vs recommendation's projected +$7,628 net DA energy) is the root source of the $3,123 shortfall vs recommendation. Operations was RT-biased throughout; the recommendation was DA-biased. Both generated revenue, but the DA-sell strategy would have earned more given the confirmed positive DA-RT spread.

---

### AS Schedule

**Recommended**: Non-Spin DA 50 MW at HE01, HE05-HE17, HE20. No ECRS, no RRS.

**Actual**:

| Product | Hours Cleared | Volume (MW-hr) | Revenue | Recommended? |
|---|---|---|---|---|
| Non-Spin | HE01-06, HE11-18 | 980 MW-hr | $1,448.30 | YES (partial) |
| ECRS | HE07-HE10 | 280 MW-hr | $233.10 | NO — missed |
| RRS | HE19-HE24 | 240 MW-hr | $510.40 | NO — missed |
| RegUp | — | 0 | $0.00 | N/A |
| RegDown | — | 0 | $0.00 | N/A |

- Non-Spin capture was directionally correct. Actual $1,448 vs Smartbidder $2,558 (-$1,110 vs benchmark) — GKS cleared less Non-Spin MW than optimal or at lower prices in the post-HE18 window.
- ECRS HE07-10: second consecutive day of morning ECRS clearing not in recommendation. This is now a confirmed structural window, not noise.
- RRS HE19-24: second consecutive day of evening RRS not in recommendation. Confirmed structural tail position.

---

## 2. Revenue vs Benchmark

| Item | Recommended ($) | GKS Actual ($) | Smartbidder ($) | vs Rec | vs SB |
|---|---:|---:|---:|---:|---:|
| DA Energy (net) | +$7,628 | -$5,939.44 | +$697.87 | -$13,567 | -$6,637 |
| RT Energy | ~$0 | +$9,188.55 | -$517.24 | +$9,189 | +$9,706 |
| Non-Spin | +$936 | +$1,448.30 | +$2,558.17 | +$512 | -$1,110 |
| ECRS | $0 | +$233.10 | +$263.47 | +$233 | -$30 |
| RRS | $0 | +$510.40 | +$71.46 | +$510 | +$439 |
| DART Virtual | $0 | $0.00 | +$1,480.75 | $0 | -$1,481 |
| **Total** | **$8,564** | **$5,440.91** | **$4,554.47** | **-$3,123** | **+$886** |

**vs Recommendation (-$3,123, -36.5%)**: Entire gap sourced from energy venue strategy mismatch. Recommendation projected DA-sell energy at HE20-22 earning +$7,628 net; actual was RT generation with DA buy-backs netting -$5,939 DA + $9,189 RT = +$3,250 energy combined. Had the DA-sell strategy executed as recommended, energy revenue would have been ~$7,628, total ~$9,576.

**vs Smartbidder (+$886, +19.5%)**: GKS outperformed due to HE20-21 RT spike capture (GKS RT +$9,706 vs Smartbidder RT -$517). Smartbidder missed the RT spike entirely and was positioned with a DA long at HE19 ($1,049 DA) that did not realize at HE20-21 scale. GKS was long RT at the right hours. The $886 outperformance is real but would have been larger if Non-Spin and DART Virtual gaps were closed.

**Pending questions answered from 2026-05-24 placeholder**:
1. HE21 DA cleared at $52.85 (vs forecast $65.76 — overestimated by $12.91, -20%). Smartbidder peak price forecast was materially high.
2. RT AS at HE19-24: RRS $510.40 confirmed — the pattern is structural (third data point: 2026-05-22 $661.50, 2026-05-24 $510.40).
3. ECRS cleared HE07-10 at $233.10 (second consecutive day — structural confirmed).
4. Starting SoC was likely near-zero, not 100 MWh.
5. West export: HE10 RT Consumption 9.86 MWh at $14.57 RTSPP vs DA $15.96 — small negative spread at GKS node, consistent with West congestion suppressing RT at GKS location.

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

**Recommended**: Top discharge HE21 ($65.76 DA), HE20 ($45.58 DA). Bottom charge HE02-03 ($28-29 DA overnight).

**Actual**:
- Top revenue hours: HE21 ($2,070 net), HE20 ($1,376 net), HE01 ($747), HE23 ($122).
- Actual cheapest charge opportunity: HE12 ($16.63 DA / $16.15 RT), HE13 ($17.51 DA / $17.52 RT), HE14 ($19.20 DA / $20.39 RT) — solar trough, not overnight.
- Actual overnight HE02-03: $26.64-25.67 DA. These were NOT the cheapest hours; midday solar trough ($15-17) was $10-11 cheaper.

**Accuracy**:
- Peak discharge window (HE20-21): CORRECT direction. Highest revenue hours confirmed.
- Charge window (HE02-04 overnight): WRONG. Midday solar trough HE12-14 was far cheaper. Error = $10-12/MWh × ~120 MWh = ~$1,200-1,440 avoidable charge cost.
- RT spike window (HE18 flagged as watch hour): WRONG. Spike realized HE20-22, not HE18. HE18 RT was $26.36, benign.

---

## 4. DA-RT Spread Call Quality

Direction CORRECT: DA > RT at HE20-22 confirmed (spreads +$14.81, +$11.18, +$9.67 respectively). The recommendation's sign was right and spread magnitude was in the correct range.

Execution gap: Despite correct spread call, GKS discharged in RT rather than DA. The failure mode was not the spread identification but the translation of the spread signal into DA bid vs RT dispatch. This is an operations-layer gap, not an analysis gap.

Peak price forecast: HE21 DA forecast $65.76, actual $52.85 — 20% overestimate. Smartbidder forecast run (2026-05-23 06:57 CDT) had a systematically high peak. This is worth tracking as it affects revenue projection accuracy.

---

## 5. Three Improvement Actions (Priority Ordered)

### Action 1 — SHIFT DEFAULT CHARGE WINDOW TO SOLAR TROUGH (HIGH)

For May-September, the default charge strategy must be solar trough (HE09-14) when DA solar-hour prices are below $22/MWh AND overnight prices are above $25/MWh. This criterion was met on both 2026-05-22 and 2026-05-24 but the recommendation chose overnight both days. Operations executed solar trough both days. Starting from next cycle, the prior is: midday solar charge when solar-suppression price gap exceeds $6/MWh vs overnight.

### Action 2 — ADD ECRS HE07-10 AND RRS HE22-24 AS STRUCTURAL DEFAULTS (HIGH)

Two-day confirmation now exists for both products:
- ECRS morning window (HE07-10): offer 30-50 MW DA ECRS, not Non-Spin. ECRS clearing prices appear $3-8/MWh vs Non-Spin $0.4-1.9/MWh. Replace Non-Spin with ECRS in this window.
- RRS evening tail (HE22-24): offer 20-40 MW DA RRS after primary discharge. This captures $40-160/hr at near-zero opportunity cost (SoC near-empty, no competing energy position).

### Action 3 — RESOLVE DA vs RT VENUE STRATEGY WITH OPERATIONS (HIGH)

The recommendation has called for DA Energy discharge twice (2026-05-22, 2026-05-24); operations executed RT Energy discharge both times. The DA-sell strategy is analytically correct (spread is positive) but not what Tenaska executes. Until this is resolved, revenue projections are systematically miscalibrated (projecting DA revenue, receiving RT revenue). Escalate: request Tenaska confirm whether GKS bid structure favors RT dispatch and whether explicit DA energy bids at HE20-22 are achievable.

---

## 6. D+1 (2026-05-26) Strategy Self-Assessment

The 2026-05-26 recommendation (bess-schedule/2026-05-26.json, generated 2026-05-25) has not yet been filed. When generated, it should:
- Default charge window: solar trough HE09-13 (Tuesday load pattern, solar 25+ GW)
- AS: ECRS 30-50 MW at HE07-10, Non-Spin at HE01-06 and HE14-18, RRS 20-40 MW at HE22-24
- Discharge: HE19-20 primary (DA peak expected $45-55 range, calibrated 20% lower than Smartbidder raw)
- Starting SoC: request confirmed EOD SoC from 2026-05-25 settlement; if unavailable, assume near-zero given RT-dispatch pattern depletes to 0

**Stack A (HE19-20 discharge) confidence**: Medium. The peak discharge window identification is reliable; the DA vs RT venue question remains unresolved. Revenue projection should use RT-realized pricing as the base case rather than DA price, and apply 20% downward adjustment to Smartbidder peak price forecast.

**AS playbook risk**: No AS playbook file available for 2026-05-26. Proceed with structural defaults from Actions 1-3 above.

---

## 7. Forward Monitor for 2026-05-25 Settlement

When 2026-05-27 settlement arrives:
1. Did solar trough charge (HE08-10 as recommended for 2026-05-25) execute vs overnight? Which window did Tenaska use?
2. Did HE19-20 DA Energy clear near $49.52/$59.67 recommendation? (Validates or refutes 20% Smartbidder correction factor.)
3. Did ECRS clear at HE07-10 for the third consecutive day? (Structural rule confirmation.)
4. Did RRS clear at HE22-24 for the third consecutive day? (Structural rule confirmation.)
5. What was actual total revenue vs the $7,431 recommended projection?
