# BESS Optimizer Self-Review — 2026-05-25

**Reviewer**: bess-optimizer
**Review date**: 2026-05-26 (reviewing 2026-05-25 D+1 recommendation for flowday 2026-05-26 vs available data)
**Prior recommendation**: reports/daily/bess-optimizer/2026-05-26.md (generated 2026-05-25)
**History snapshot**: memory/bess-optimizer/history/2026-05-25.md
**Settlement data**: reports/daily/pnl/2026-05-25.md — DEGRADED (Tenaska 0-record; Smartbidder benchmark only)
**Benchmark source**: shared/data/benchmarks/smartbidder/daily/2026-05-25_revenue_summary.json

> **Review scope limitation**: GKS actuals are fully unavailable for flowday 2026-05-25 (Tenaska fourth consecutive 0-record failure). This review compares the recommendation against the Smartbidder benchmark only. No DA execution vs actual, no realized SoC, no AS clearing comparison is possible. See Section 5.

---

## 1. Yesterday's Stack Recommendation Summary

**Generated**: 2026-05-25 | **For flowday**: 2026-05-26 | **Strategy**: Stack A — Solar Trough Charge (HE09-10) + Dual Peak Discharge (HE20-21)

### Charge Schedule Recommended
| Hour | Action | MW | Price | Cost |
|---|---|---|---|---|
| HE09 | Charge | -100 MW | $19.21/MWh DA | -$1,921 |
| HE10 | Charge (partial) | -18 MW | $19.23/MWh DA | -$346 |
| **Total** | | **118 MWh grid draw → ~100 MWh SoC added** | **Avg $19.22** | **-$2,267** |

Starting SoC assumed: 100 MWh (50%). End-of-charge SoC: 200 MWh.

### Discharge Schedule Recommended
| Hour | Action | MW | Price | Revenue |
|---|---|---|---|---|
| HE20 | Discharge | +100 MW | $50.98/MWh DA | +$5,098 |
| HE21 | Discharge | +100 MW | $53.57/MWh DA | +$5,357 |
| **Total** | | **200 MWh** | | **+$10,455** |

Net energy arbitrage estimate: $8,188.

### AS Schedule Recommended
| Window | Product | MW | Rationale |
|---|---|---|---|
| HE01-08 | Non-Spin | 50 MW | Off-peak capacity reservation |
| HE11-18 | Non-Spin | 50 MW | Post-charge hold period |
| HE11-18 | ECRS | 30 MW | Mid-day product diversification (post-2026-05-24 structural lesson) |
| HE19 | Non-Spin | 50 MW | Pre-peak, AS over energy at $32.91 DA |
| HE19 | RRS | 30 MW | Peak-adjacent, $11.28 DA confirmed (Smartbidder) |

Total AS estimated: ~$2,138. Total expected revenue: ~$10,326 (range $8,500 - $12,500).

### Key structural differences from prior recommendations
1. Solar trough charge (HE09-10 at $19.21-19.23) — implementing Action 1 from 2026-05-24 learnings.
2. ECRS added HE11-18 — implementing Action 2 from 2026-05-24 learnings (structural mid-day ECRS window).
3. RRS at HE19 — implementing Action 2 from 2026-05-24 learnings (structural RRS pre-peak window).
4. No ECRS or RRS missed from the recommendation (both now included per structural pattern).
5. Full 200 MWh discharge enabled by starting SoC = 100 MWh advantage.

---

## 2. Smartbidder Benchmark $2,902.41 — Comparison Analysis

**Benchmark total (flowday 2026-05-25, i.e., the day BEFORE the recommendation's flowday)**: $2,902.41

> IMPORTANT SCOPE NOTE: The Smartbidder benchmark file `2026-05-25_revenue_summary.json` covers flowday 2026-05-25, which is the day the recommendation was *generated*, not the flowday the recommendation *covers* (2026-05-26). There is no Smartbidder benchmark file available for flowday 2026-05-26 at the time of this review. The $2,902.41 figure is therefore the benchmark for the day my recommendation was written — it reflects what the optimal Smartbidder strategy would have earned on 2026-05-25, not the day I was optimizing.

With that scope clarification, the benchmark provides structural intelligence on what the market paid on Memorial Day (2026-05-25):

### Smartbidder Benchmark Breakdown (2026-05-25)

| Product | Revenue | % of Total |
|---|---:|---:|
| DA Non-Spin | +$3,233.99 | 111% |
| RT Non-Spin (net) | -$634.29 | -22% |
| **Non-Spin net** | **+$2,599.70** | **89.6%** |
| ECRS (RT, HE07 + HE19) | +$202.82 | 7.0% |
| DA Energy (HE09 + HE23 charges) | -$799.54 | -27.5% |
| RT Energy | +$899.42 | 31.0% |
| **Total** | **$2,902.41** | **100%** |

### Key Structural Observations from Benchmark

**1. Non-Spin dominated at $2,599.70 (89.6% of total).**
- Benchmark offered Non-Spin across HE01-06 (avg ~$111/hr = ~$2.22/MWh × 50 MW), HE11-18 (avg ~$28-44/hr), and HE20-22 (avg ~$477-553/hr = ~$9.5/MWh × 50 MW).
- The HE20-22 Non-Spin at $832.50/hr (DA) = $16.65/MWh on 50 MW is the highest-value Non-Spin window. Benchmark held Non-Spin at these hours rather than energy discharge.
- RT Non-Spin was net negative off-peak (HE01-05: -$21 to -$35/hr) — consistent settlement drag on DA Non-Spin.

**2. No energy discharge at HE20-21 in Smartbidder benchmark.**
- Benchmark DA Energy was only at HE09 (-$259.59, charge) and HE23 (-$539.95, charge). Zero DA Energy discharge at HE19-22.
- This contrasts sharply with my recommendation: I projected $10,455 DA Energy discharge at HE20-21. The benchmark chose Non-Spin over energy at HE20-22.
- The benchmark's Non-Spin HE20 = $244.50 DA + $134.50 RT = $379/hr vs my recommended energy discharge at $50.98/MWh × 100 MW = $5,098/hr at HE20. My energy strategy would generate ~13x more hourly revenue at HE20 than the Non-Spin strategy — but only if DA Energy clears at forecast prices.

**3. ECRS appeared at HE19 (RT: +$198.42) — the RRS window I identified.**
- Benchmark captured ECRS at HE19 ($198.42), not RRS. My recommendation had RRS 30 MW DA at $11.28 at HE19.
- The benchmark's RT ECRS at HE19 ($198.42) >> my projected RRS DA revenue at HE19 ($338 = 30 MW × $11.28). The RT ECRS spike at HE19 was unanticipated.

**4. RT Energy was the arbitrage vehicle (+$899.42 gross), not DA Energy.**
- Benchmark charged DA at HE09 ($259.59) and HE23 ($539.95) — two separate charge events suggesting the benchmark cycled twice (or had a second charging event at HE23 for next-day SoC).
- RT Energy positive spikes: HE06 (+$716.27), HE08 (+$61.73), HE10 (+$145.00), HE23 (+$603.30). These are off-peak and late-night RT spikes, not the HE19-21 peak window. No RT Energy discharge at the evening peak window.

**5. Benchmark revenue on flowday 2026-05-25 ($2,902.41) was substantially below my expected revenue for flowday 2026-05-26 ($10,326 estimated).**
- Direct day-to-day comparison is not valid due to different market conditions. Memorial Day 2026-05-25 is a holiday with suppressed load and lower energy prices.
- The $7,424 gap in expected performance is explained by: (a) holiday-suppressed DA peak prices on 2026-05-25, (b) my recommendation targeting $50.98/$53.57 DA prices at HE20-21 on 2026-05-26 (Tuesday, normal load pattern), (c) benchmark's pure Non-Spin strategy generating consistent but lower revenue vs my energy arbitrage strategy.

### Revenue Comparison Table

| Metric | My Recommendation (for 2026-05-26) | Benchmark (for 2026-05-25) | Interpretable? |
|---|---:|---:|---|
| DA Energy (net) | +$8,188 | -$799.54 | NO — different flowdays |
| RT Energy | ~$0 (DA-biased) | +$899.42 | NO — different flowdays |
| Non-Spin (net) | ~$1,000 est | +$2,599.70 | Structural insight only |
| ECRS | ~$200 est | +$202.82 | Directionally consistent |
| RRS | ~$338 est | $0.00 | Benchmark had no RRS |
| **Total** | **~$10,326** | **$2,902.41** | **NOT COMPARABLE (different days)** |

> **Direct delta vs benchmark is not meaningful here**: benchmark covers flowday 2026-05-25 (holiday), my recommendation covers flowday 2026-05-26 (workday). A valid delta requires the same flowday, which requires GKS actuals — unavailable due to Tenaska failure.

---

## 3. Assessment: What Appears Correct vs What Needs Improvement

### Likely Correct Calls

**A. Solar trough charge window (HE09-10) — HIGH CONFIDENCE**
- The benchmark confirms a DA charge at HE09 on Memorial Day ($16.63/MWh implied from -$259.59 at ~15.6 MWh). My recommendation calls HE09-10 at $19.21-19.23.
- Structural pattern: solar peak + West export suppression → HE09-11 is consistently the cheapest charge window in the May-June ERCOT calendar. This is now confirmed across three data points (2026-05-22, 2026-05-24 actuals, 2026-05-25 benchmark).
- Action 1 from 2026-05-24 learnings was correctly applied.

**B. Mid-day ECRS window (HE11-18) — MODERATE CONFIDENCE**
- Benchmark shows RT ECRS at HE07 (+$4.40) and HE19 (+$198.42). The HE19 ECRS spike was unexpected and large.
- My recommendation had ECRS at HE11-18 (30 MW), which was in the correct product (ECRS over Non-Spin mid-day) but may have missed the HE19 ECRS spike signal. RT ECRS at HE19 is now confirmed as a second structural data point alongside 2026-05-24 ECRS clearing.
- Partially correct: product selection (ECRS over Non-Spin mid-day) is right; the HE19 ECRS capture would have required RT positioning rather than DA.

**C. Non-Spin as primary off-peak product — HIGH CONFIDENCE**
- Benchmark ran Non-Spin as dominant product ($2,599.70 net, 89.6% of total). My recommendation allocated Non-Spin 50 MW at HE01-08 and HE11-18.
- The off-peak Non-Spin clearing prices (~$1.50-2.50/MWh at HE01-06 based on benchmark $111/hr ÷ 50 MW ≈ $2.22/MWh) match my "~$1-2/MWh est" for HE01-08. Estimate quality: acceptable.

**D. DA over RT energy strategy direction — CANNOT VERIFY**
- My recommendation projected DA discharge at HE20-21 based on P(DA>RT) = 66-67%. The benchmark on 2026-05-25 had zero DA discharge at HE20-21, choosing Non-Spin instead.
- This does not invalidate my HE20-21 DA energy call for 2026-05-26. The benchmark's Non-Spin choice on Memorial Day likely reflects holiday-suppressed energy prices where Non-Spin > energy arbitrage. On a normal workday with $50-54 DA prices, energy arbitrage should dominate Non-Spin.

### Calls Requiring Scrutiny

**E. HE19 RRS vs ECRS — MISS SIGNAL**
- My recommendation: RRS 30 MW DA at HE19 ($11.28/MWh = $338 expected).
- Benchmark on 2026-05-25: RT ECRS at HE19 = $198.42 (for ~30 MW at ~$6.61/MWh RT clearing). The benchmark captured RT ECRS at HE19, not DA RRS.
- Pattern emerging: HE19 is clearing AS in RT ECRS domain (confirmed 2026-05-24: $198.42, and now again). DA RRS at HE19 ($11.28) may be less valuable than RT ECRS if RT ECRS spikes at this hour.
- Improvement: At HE19, consider offering ECRS RT instead of (or alongside) DA RRS when the pre-peak scarcity signal is HIGH. The RT ECRS spike at HE19 appears to be a structural feature of May days with solar collapse.

**F. HE20-22 Non-Spin vs Energy trade-off — BENCHMARK REVEALS ALTERNATIVE**
- Benchmark did NOT discharge energy at HE20-22 on Memorial Day; instead earned $832.50/hr DA Non-Spin at HE20-22 (= $16.65/MWh × 50 MW).
- My recommendation chose 100 MW energy at $50.98-53.57 over any AS at HE20-21. The arithmetic confirms this was correct when DA energy prices are $50+: $5,098/hr (energy) >> $832/hr (Non-Spin at 50 MW). Energy wins by 6x.
- However: the benchmark also cleared RT Non-Spin at HE20 (+$134.50) on top of DA Non-Spin, suggesting the Non-Spin-first strategy allows some RT upside. My all-in energy strategy forfeits this entirely.
- Conclusion: My energy-first strategy at HE20-21 is arithmetically correct for $50+ DA prices. But at DA prices below ~$35/MWh, the benchmark's Non-Spin strategy (DA Non-Spin $17/MWh × 50 MW + RT Non-Spin upside) would be competitive. This is a soft floor: if DA prices disappoint at HE20-21 below $35, pivot to Non-Spin-heavy stack.

**G. Charge volume and SoC starting assumption — UNVERIFIABLE**
- My recommendation assumed 50% starting SoC (100 MWh). The actual 2026-05-25 Tenaska data is unavailable, so we cannot confirm what SoC GKS entered the day with.
- The benchmark's two charge events (HE09: -$259.59 and HE23: -$539.95) suggest the benchmark either started near-empty or cycled twice.
- Risk: If actual 2026-05-26 starting SoC was near-zero (as has been the pattern per 2026-05-24 learnings), the 200 MWh dual discharge is not achievable from 0 MWh — would require a larger charge window than HE09-10 alone (118 MWh grid draw only adds ~100 MWh SoC from a 0 MWh start, enabling at most 100 MWh discharge, not 200 MWh). The SoC starting assumption remains the single largest source of execution risk.

---

## 4. Lessons Applied to 2026-05-27 Stack A

The next recommendation cycle (for flowday 2026-05-27) should incorporate:

**Lesson A — HE19 AS product: prefer ECRS over RRS or add RT ECRS sensitivity**
- Two consecutive data points (2026-05-24 actual RT ECRS $198.42 at HE19, 2026-05-25 benchmark RT ECRS $198.42 at HE19) show RT ECRS at HE19 is a structural feature, not a one-off.
- For 2026-05-27: at HE19, primary offer should be ECRS (DA or RT) rather than RRS. The $11.28 DA RRS is a lower bound; actual RT ECRS may clear significantly higher. Document this as the updated structural prior for the pre-peak AS window.

**Lesson B — Non-Spin RT drag is consistent; reduce off-peak Non-Spin MW when RT drag exceeds DA capture**
- Benchmark RT Non-Spin was -$634.29 vs DA Non-Spin +$3,233.99. The net drag ratio is 19.6% — i.e., for every $1 of DA Non-Spin, RT settlement costs $0.196.
- Off-peak HE01-05: RT Non-Spin drag is -$21 to -$35/hr vs DA +$102-111/hr. Net is still positive ($70-90/hr) but the drag is non-trivial.
- For 2026-05-27: maintain Non-Spin DA off-peak HE01-06, but note that net realized Non-Spin is approximately 80% of DA Non-Spin face value after RT drag. Adjust revenue projections accordingly (prior estimates used DA face value with no RT drag adjustment).

**Lesson C — Benchmark RT Energy spikes at unexpected hours (HE06, HE23); flag these as RT spike candidates**
- Benchmark earned +$716.27 RT Energy at HE06 and +$603.30 at HE23 on Memorial Day. These are non-standard spike hours that would not appear in a DA-scheduled strategy.
- For 2026-05-27: these are RT opportunistic events, not DA-scheduleable. Cannot bid for them. But their occurrence confirms RT energy volatility at overnight/early-morning hours when DA prices are low — consistent with the RT spike risk flagged in the recommendation.

**Lesson D — Verify starting SoC before DAM cutoff; add explicit action step**
- This lesson has been identified in 2026-05-22 and 2026-05-23 learnings but not resolved. SoC confirmation before DAM cutoff (10:00 CT) is a prerequisite for the dual-hour discharge strategy.
- For 2026-05-27: Add an explicit pre-DAM SoC confirmation step. If SoC < 100 MWh at 07:30 CT, the charge window must expand to HE07-11 (full solar window) to ensure adequate SoC for dual-hour discharge.

**Lesson E — DA energy price projection: apply 20% downward correction to Smartbidder peak forecast**
- Confirmed from 2026-05-24 learnings: Smartbidder HE21 DA forecast was $65.76, actual $52.85 (-20%). The 2026-05-26 recommendation used $50.98/$53.57 which appear already at corrected levels (market-analyst confirmed these as Smartbidder production figures, not raw spikes).
- For 2026-05-27: If Smartbidder raw peak forecast exceeds $65/MWh at any single hour, apply 15-20% haircut before using in revenue projection.

---

## 5. Tenaska DEGRADED — Self-Review Limitations

This self-review is materially constrained by the absence of GKS actuals for flowday 2026-05-25 (Tenaska 0-record failure, fourth incident: 2026-05-21, 2026-05-23, 2026-05-25 confirmed; 2026-05-24 had data).

**What cannot be assessed:**
- Whether the HE20-21 DA energy discharge executed vs RT: the core DA-RT venue question remains unresolved for this flowday.
- Actual Non-Spin, ECRS, RRS cleared MW and prices for GKS on 2026-05-26. I projected ~$2,138 AS; actual is unknown.
- SoC at start of 2026-05-26: the 100 MWh assumption driving the dual-hour discharge strategy is unverified.
- Realized total revenue for 2026-05-26: estimated ~$10,326, actual unknown. Cannot compute delta vs recommendation.
- ECRS clearing at HE11-18: first time this window was recommended per Action 2; clearing cannot be confirmed.
- RRS clearing at HE19 (first-time inclusion): $338 projected, actual unknown.

**What the benchmark DOES confirm for structural learning:**
- Non-Spin dominance as the base-case AS product on ERCOT spring/holiday days.
- RT ECRS at HE19 as a structural feature (third observation counting 2026-05-24 actual + 2026-05-25 benchmark).
- Solar trough charge window (HE09) as confirmed cheapest charge hour.
- RT Energy sporadic spikes at unexpected hours (HE06, HE23) are observable but not DA-scheduleable.

**Confidence level of this review**: LOW-MEDIUM. The structural lessons (charge window, AS product selection, HE19 ECRS signal) are well-supported by the benchmark data. The revenue projection vs actuals and DA vs RT venue execution quality cannot be evaluated until Tenaska data is restored.

**Escalation status**: Tenaska PTP 0-record failures have occurred 4 of the last 5 flowdays. This is not a transient error. The Ascend IP whitelist issue (noted in pnl-manager report: fast empty response consistent with whitelist rejection) must be resolved. Without actuals, self-review accuracy degrades each cycle.

---

## 6. Forward Monitor for 2026-05-26 Settlement

When 2026-05-28 settlement data arrives (via pnl-manager for flowday 2026-05-26):

1. Did DA Energy discharge at HE20-21 execute? Were prices near $50.98/$53.57 DA? (Confirms/refutes the DA-sell strategy and 20% Smartbidder correction factor on a non-spike day.)
2. Did ECRS clear at HE11-18 (first-time inclusion per Action 2)? What was the per-MWh clearing price? (Validates mid-day ECRS structural rule.)
3. Did HE19 show RT ECRS clearing (as in benchmark) rather than the DA RRS I recommended? (Third test of HE19 ECRS structural rule.)
4. What was actual SoC at start of 2026-05-26? Was it 100 MWh as assumed or closer to 0 MWh?
5. What was total GKS revenue vs the $10,326 estimate? If close, confirms the DA energy + Non-Spin + ECRS model. If far, diagnose the gap.
6. Was RT Non-Spin drag ~19-20% of DA Non-Spin face value (consistent with 2026-05-25 benchmark ratio)?

---

*Review generated: 2026-05-26 | bess-optimizer*
*Inputs: reports/daily/bess-optimizer/2026-05-26.md (recommendation), reports/daily/pnl/2026-05-25.md (DEGRADED), shared/data/benchmarks/smartbidder/daily/2026-05-25_revenue_summary.json (PRODUCTION)*
*Prior learnings referenced: memory/bess-optimizer/learnings/2026-05-24.md, 2026-05-23.md, 2026-05-22.md*
