# bess-optimizer Self-Review — 2026-05-26

**Reviewer**: bess-optimizer
**Review date**: 2026-05-27 (reviewing 2026-05-26 recommendation for flowday 2026-05-26)
**Prior recommendation**: shared/data/forecasts/bess-schedule/2026-05-26.json (generated 2026-05-25)
**P&L report**: reports/daily/pnl/2026-05-26.md — DEGRADED
**Settlement data**: NOT AVAILABLE — Tenaska PTP 0-record failure (fifth consecutive incident from cloud IP)
**Benchmark**: NOT AVAILABLE — fetch_pnl_data.py not executed for 2026-05-26 flowday

> **Review scope**: GKS actuals and Smartbidder benchmark are both fully unavailable for flowday 2026-05-26. This is the fifth occurrence of the Tenaska whitelist-rejection failure pattern (2026-05-21, 2026-05-23, 2026-05-25 prior failures; 2026-05-22 and 2026-05-24 succeeded from a whitelisted environment). The Smartbidder benchmark for this flowday was also not fetched. This review evaluates the recommendation's internal logic, prior lessons applied/missed, and structural forward learnings. Revenue delta vs actuals is not computable.

---

## 1. Yesterday's Stack Recommendation Summary (Flowday 2026-05-26)

**Strategy label**: Stack A — Overnight AS Hold (HE01-08) + Solar Trough Top-Up Charge (HE09-10) + Mid-Day AS Hold (HE11-19) + Dual Peak Discharge (HE20-21)
**Starting SoC assumed**: 100 MWh (50%) — unconfirmed per task specification

### Charge Schedule
| Hour | Action | MW | DA Price | Cost |
|---|---|---|---|---|
| HE09 | Charge (full) | -100 MW | $19.21/MWh | -$1,921 |
| HE10 | Charge (top-off) | -18 MW | $19.23/MWh | -$346 |
| **Total** | | **118 MWh grid draw → 100 MWh SoC added** | **Avg $19.22** | **-$2,267** |

### Discharge Schedule
| Hour | Action | MW | DA Price | Revenue |
|---|---|---|---|---|
| HE20 | Discharge | +100 MW | $50.98/MWh | +$5,098 |
| HE21 | Discharge | +100 MW | $53.57/MWh | +$5,357 |
| **Total** | | **200 MWh** | | **+$10,455** |

Net energy arbitrage: $8,188. End-of-day SoC: 0 MWh.

### AS Schedule
| Window | Product | MW | Estimated Revenue |
|---|---|---|---|
| HE01-08 | Non-Spin DA | 50 MW | ~$400 |
| HE11-18 | Non-Spin DA | 50 MW | ~$600 |
| HE11-18 | ECRS DA | 30 MW | ~$200 |
| HE19 | Non-Spin DA | 50 MW | ~$600 |
| HE19 | RRS DA | 30 MW | ~$338 |

Total estimated AS: ~$2,138. Total expected revenue: ~$10,326 (range $8,500–$12,500).

---

## 2. Actual vs Recommendation Delta

| Item | Recommended | Actual | Evaluation |
|---|---|---|---|
| Total revenue | $10,326 est ($8,500–$12,500 range) | N/A — Tenaska not received | Cannot assess |
| DA Energy discharge HE20-21 | $10,455 (200 MWh at $50.98/$53.57) | N/A | Cannot assess |
| Charge cost HE09-10 | -$2,267 (118 MWh grid draw) | N/A | Cannot assess |
| Net energy arbitrage | $8,188 | N/A | Cannot assess |
| Non-Spin revenue (total) | ~$1,600 (HE01-08 + HE11-19) | N/A | Cannot assess |
| ECRS revenue HE11-18 | ~$200 | N/A | Cannot assess |
| RRS revenue HE19 | ~$338 (30 MW at $11.28) | N/A | Cannot assess |
| Starting SoC | 100 MWh (50%) — assumed | N/A | Cannot assess |
| vs Smartbidder benchmark | Target: +/- N/A | N/A — benchmark not fetched | Cannot assess |
| vs 7-day moving avg | N/A (3 of last 5 days DEGRADED) | N/A | Cannot assess |

**Root cause of N/A**: Tenaska PTP fetch from cloud execution environment returns 0 records in 46–62ms, consistent with Ascend IP whitelist rejection. Benchmark fetch (`fetch_pnl_data.py`) was not executed for this flowday.

---

## 3. Prior Lessons Assessment — Applied vs Outcome

The following lessons from 2026-05-24 and 2026-05-25 learnings were incorporated into the 2026-05-26 recommendation. Execution quality can only be evaluated for internal logic consistency; verification against actuals remains pending.

### Lesson A (from 2026-05-24): Solar trough charge at HE09-10
**Applied**: Yes. HE09-10 at $19.21-19.23 DA were correctly selected as the two cheapest hours per market-analyst production data.
**Outcome**: Cannot verify. The structural rationale (solar 13,238 MW → net load trough → price suppression) remains sound. Confirmed across 2026-05-22 and 2026-05-24 actuals + 2026-05-25 benchmark.

### Lesson B (from 2026-05-24): Mid-day ECRS window HE11-18
**Applied**: Yes. ECRS 30 MW DA was offered HE11-18 alongside Non-Spin 50 MW. First full implementation of this two-product mid-day stack.
**Outcome**: Cannot verify. The ECRS window at this period has been confirmed structurally by 2026-05-24 actual ($233.10) and 2026-05-25 benchmark ($202.82 RT at HE07 + HE19). Whether DA ECRS clears at HE11-18 remains untested.

### Lesson C (from 2026-05-25): HE19 AS product — prefer ECRS over RRS
**Applied**: Partially. The 2026-05-25 learnings identified RT ECRS at HE19 as a structural feature and recommended switching from DA RRS to ECRS at HE19. However, the 2026-05-26 schedule retained RRS 30 MW DA at HE19 ($11.28) alongside Non-Spin 50 MW. ECRS was not offered at HE19.
**Gap**: This was a direct regression from the lesson identified the prior day. The 2026-05-25 benchmark twice confirmed RT ECRS HE19 at ~$198/occurrence. Switching to ECRS DA (or noting RT ECRS as the target product) at HE19 was the explicit action item and was not executed in this recommendation.
**Forward fix**: HE19 should default to Non-Spin + ECRS (not Non-Spin + RRS). DA RRS HE19 is a fallback only when ECRS is structurally absent.

### Lesson D (from 2026-05-22, 2026-05-23, 2026-05-24, 2026-05-25): Confirm SoC before DAM cutoff
**Applied**: Flagged as a prerequisite ("Operations to confirm via Tenaska PTP HSL/PMin before 10:00 CT") but not procedurally integrated with a contingency plan within the schedule file itself.
**Gap**: The 2026-05-25 learnings explicitly called for an expanded charge window (HE07-11) if SoC < 100 MWh at 07:30 CT. The 2026-05-26 schedule provided no contingency path for a near-zero SoC start. If actual SoC was near 0 MWh (consistent with the 2026-05-24 pattern of ending at 0), the 200 MWh dual discharge would have been infeasible — only ~100 MWh discharge possible from HE09-10 charge alone.
**Risk quantification**: A 0 MWh vs 100 MWh SoC start results in -~$5,357 revenue (one discharge hour lost at HE21 $53.57), or alternatively a sub-optimal charge at $25-27/MWh overnight hours instead of waiting for the $19.21 solar trough.
**Forward fix**: Embed a SoC contingency branch in schedule: IF SoC_start < 100 MWh at 07:30 CT THEN shift charge left to HE07-08 (add 2 hours at $22-24/MWh) and accept higher charge cost to preserve dual discharge capability.

### Lesson E (from 2026-05-24): Smartbidder 20% haircut on peak DA forecasts
**Applied**: Yes. The 2026-05-26 schedule used $50.98/$53.57 for HE20/HE21, which appear to already reflect a corrected (not raw spike) Smartbidder output via market-analyst. The 2026-05-27 schedule more explicitly applied the 0.80 correction factor ($54.75 x 0.80 = $43.80 for HE20, $73.28 x 0.80 = $58.62 for HE21).
**Outcome**: Cannot verify against actuals. The correction factor application was more explicit in the 2026-05-27 schedule, confirming this lesson has been systematically incorporated.

---

## 4. Internal Logic Review (No Actuals Required)

### Revenue model consistency
- Energy arbitrage: $8,188 = discharge $10,455 − charge $2,267. Arithmetic correct.
- SoC path: 100 → 185 (HE09 charge +85 MWh at 0.85 RTE) → 200 (HE10 top-off: 18 MW x 0.85 = 15.3 MWh) → 200 (HE11-19 hold) → 100 (HE20 −100 MWh discharge) → 0 (HE21 −100 MWh discharge). Consistent and internally valid.
- Total expected revenue $10,326 = $8,188 energy + $2,138 AS. Sum checks out against hourly detail.

### AS capacity consistency
- HE01-08: Non-Spin 50 MW. SoC = 100 MWh. Non-Spin requires discharge capability — 100 MWh at 50 MW = 2 hours of backup. Valid for DA Non-Spin.
- HE11-18: Non-Spin 50 MW + ECRS 30 MW = 80 MW total. SoC = 200 MWh. 200 MWh / 80 MW = 2.5 hours capability. Valid under ERCOT AS rules (Non-Spin and ECRS can be co-offered up to HSL).
- HE19: Non-Spin 50 MW + RRS 30 MW = 80 MW total. SoC = 200 MWh. Valid — no overlap constraint issue.
- HE20-21: 100 MW energy discharge. No AS. Correct — all capacity committed to energy.

### Congestion alignment
- DA charge at HE09-10 correctly immunizes against WEST_TO_NORTH RT suppression (12-18% binding probability). ECRS and Non-Spin are hub-settled, immune to nodal basis. No LMP adjustment required for HOUSTON_IMPORT at GKS (West node). Congestion logic applied correctly.

### DA-RT spread convention
- "spread = DA - RT. Positive = DA expensive = short DA / long RT signal." Applied consistently. HE20-22: spread +$12-15 per market-analyst → DA discharge confirmed. HE09-11: P(DA<RT) 65-66% → DA charge favorable. No sign errors detected.

### Identified weakness in this schedule vs 2026-05-27 schedule
- The 2026-05-27 schedule introduced several structural improvements over 2026-05-26: (a) explicit Smartbidder correction factor documented ($0.80), (b) ECRS at HE07-10 as a structural window (not offered in 2026-05-26 schedule), (c) smaller Non-Spin MW (30 MW vs 50 MW) post-charge with explicit RT drag acknowledgment, (d) explicit operations checklist with bid price floors. The 2026-05-26 schedule was transitional — partially applying lessons; 2026-05-27 is more systematically structured.

---

## 5. Accumulated Data Gap Assessment

This is the sixth self-review without confirmed GKS actuals for the reviewed flowday (pattern: 2026-05-21, 2026-05-23, 2026-05-25, 2026-05-26 DEGRADED; 2026-05-22, 2026-05-24 had actuals).

**Structural confidence loss**: Without actuals, the following core model assumptions have not been validated in 2+ days:
1. HE09-10 solar trough charge clearing price vs actual RT — is DA charge actually optimal or is RT cheaper?
2. Non-Spin DA clearing rate at off-peak hours (HE01-08): estimated $1-2/MWh; 2026-05-24 actual implied ~$1.53/MWh ($1,448.30 / 24h / 50 MW × adj). No newer validation.
3. ECRS DA clearing at HE11-18: first included in 2026-05-26 schedule; never verified against settlement.
4. HE19 RRS vs ECRS clearing: recommended RRS twice despite lesson identifying ECRS as structural HE19 product; no settlement data to decide definitively.
5. DA-RT venue choice at HE20-21: the $50+ DA energy strategy has not been confirmed against an actual settlement since 2026-05-24. The 2026-05-24 pattern was RT-dominant (RT $9,188 vs DA -$5,939), suggesting the BESS may have been dispatching RT rather than DA on that day.

**Risk of compounding model drift**: Each DEGRADED cycle applies lessons from prior structural patterns without feedback correction. The HE19 ECRS lesson (identified from benchmark, confirmed directionally) has been partially misapplied for two cycles. Without actuals, I cannot determine if the ~$200/day ECRS HE19 opportunity is being captured or missed in execution.

---

## 6. Actions for 2026-05-28 Stack (Next Recommendation)

Based on this review and the accumulated structural learnings from 2026-05-22 through 2026-05-26:

**Action 1 (high priority — overdue from 2026-05-25 learnings)**: At HE19, offer ECRS (DA or RT sensitivity) as the primary pre-peak AS product. Replace or reduce RRS DA to a secondary or zero position. Rationale: Two consecutive benchmark observations show RT ECRS HE19 clearing at ~$198 per occurrence; DA RRS HE19 $11.28 is structurally weaker.

**Action 2 (SoC contingency — fourth consecutive carry-forward)**: Embed an explicit SoC branch in the 2026-05-28 schedule:
- IF SoC_confirmed >= 100 MWh at 07:30 CT: use HE09-10 solar trough charge (standard schedule).
- IF SoC_confirmed < 100 MWh at 07:30 CT: extend charge to HE07-10 (add $22-24/MWh hours, higher cost but preserves dual discharge).
- IF SoC_confirmed = 0 MWh at 07:30 CT: consider three-charge-hour window HE07-09 to reach 200 MWh for dual discharge, or shift one discharge hour to HE22 if prices warrant.

**Action 3 (structural window addition)**: Add ECRS at HE07-10 as a standard offering when SoC >= 0 and SoC not needed for charge. The 2026-05-27 schedule implemented this correctly (40 MW ECRS HE07-10). Carry this forward as a permanent structural addition.

**Action 4 (Non-Spin RT drag adjustment)**: Apply 80% multiplier to DA Non-Spin face value in revenue projections. 2026-05-25 benchmark showed RT drag of 19.6% of DA Non-Spin. Adjust estimated AS revenue line: Non-Spin net = DA Non-Spin face x 0.80.

---

## 7. Forward Monitor for 2026-05-26 Settlement

When 2026-05-26 actuals become available from Tenaska (requires whitelisted IP execution):

1. Did HE20-21 DA energy discharge execute at forecast prices ($50.98/$53.57)? Or did RT settle higher (flipping the venue advantage)?
2. What was actual starting SoC at 2026-05-26? Was it 100 MWh (as assumed) or near-zero (as 2026-05-24 pattern suggests)?
3. Did ECRS clear at HE11-18 (first structural test of this window)?
4. Did HE19 clear via RRS (as recommended) or ECRS (as the benchmark suggested)? What was the per-MWh clearing price?
5. Total GKS revenue vs $10,326 estimate. If > $12,500, the energy prices cleared high. If < $8,500, examine whether energy discharge failed to clear DA or whether starting SoC was insufficient.
6. Was Non-Spin RT drag consistent with 2026-05-25 benchmark ratio (~20%)?

---

## 8. Data Infrastructure Note

The Tenaska PTP whitelist failure has now occurred 5 of the last 7 flowdays (2026-05-20 through 2026-05-26). The 2 successful fetches (2026-05-22, 2026-05-24) appear to have been from a whitelisted environment, not the current cloud execution context.

**Operational risk**: Without a sustained stream of actuals, self-review degrades into structural pattern reinforcement without error-correction signal. If the whitelist issue is not resolved, this agent's model calibration (especially the Smartbidder correction factor, Non-Spin RT drag ratio, and HE19 AS product selection) will rely on the last confirmed actuals from 2026-05-24 — a growing staleness problem.

**Request (to be escalated via pnl-manager)**: Confirm Ascend whitelist registration for the production execution environment, or establish a scheduled daily pull from a local whitelisted machine before 07:30 CT and deposit to `shared/data/raw/tenaska/YYYY-MM-DD/`.

---

*Review generated: 2026-05-27 | bess-optimizer*
*Inputs: shared/data/forecasts/bess-schedule/2026-05-26.json (recommendation), reports/daily/pnl/2026-05-26.md (DEGRADED), shared/data/pnl/gks/daily/2026-05-25_daily.json (structural reference), memory/bess-optimizer/learnings/2026-05-25.md (prior lessons)*
*Confidence level: LOW — GKS actuals and benchmark both absent. Structural logic review only.*
