# bess-optimizer Self-Review — 2026-05-27

**Reviewer**: bess-optimizer
**Review date**: 2026-05-28 (reviewing flowday 2026-05-28 recommendation generated 2026-05-27)
**Prior recommendation**: `reports/daily/bess-optimizer/2026-05-28.md` + `shared/data/forecasts/bess-schedule/2026-05-28.json`
**P&L report**: `reports/daily/pnl/2026-05-28.md` — STATUS: NOT GENERATED (Tenaska PTP not fetched)
**Benchmark**: NOT AVAILABLE — Smartbidder benchmark for flowday 2026-05-28 not present in `shared/data/raw/smartbidder/`
**Settlement source**: NONE — Tenaska PTP 0-record/not-fetched pattern continues (seventh consecutive cloud-IP incident)

> **Review scope limitation**: GKS actuals for flowday 2026-05-28 are fully unavailable. No Tenaska PTP settlement data, no Smartbidder benchmark for this flowday. The 2026-05-29 Smartbidder forecast (fetched 2026-05-28T06:56) is a D+1 forward-looking file, not a 2026-05-28 settlement. This review covers: (a) internal logic validation and arithmetic consistency of the 2026-05-28 schedule, (b) prior lessons application audit, (c) structural assessment using market-analyst and congestion-analyst inputs as post-hoc context, and (d) forward monitor items for settlement recovery.
>
> **Cumulative data gap**: Flowdays 2026-05-23, 2026-05-25, 2026-05-26, 2026-05-27, and now 2026-05-28 are all without Tenaska actuals. Only 2026-05-22 and 2026-05-24 have verified settlement data. The model is operating on structural pattern inference only. Risk of undetected drift in all calibrated parameters is elevated.

---

## 1. 어제 추천 전략 요약 (2026-05-28 D+1 Schedule)

**Strategy label**: Stack A — Dual-Window Charge (Night HE03-05 + Solar Trough HE10) + Pre-Peak AS (HE19) + Dual Peak Discharge (HE20-21) + Evening AS (HE22-24)
**Starting SoC assumed**: 0 MWh (near-zero based on RT-dispatch depletion pattern from 2026-05-24 actuals)

### 충전 구간 (Recommended)

| HE | 모드 | MW | DA 가격 | 비용 |
|----|------|----|---------|------|
| HE03 | Charge | -60 MW | $23.55/MWh | -$1,413 |
| HE04 | Charge | -60 MW | $24.11/MWh | -$1,447 |
| HE05 | Charge | -60 MW | $26.18/MWh | -$1,571 |
| HE10 | Charge (top-off) | -55 MW | $23.44/MWh | -$1,289 |
| **합계** | | **235 MWh grid draw → 200 MWh SoC** | **avg $23.91** | **-$5,720** |

충전 근거: Night HE03-05은 P(RT>DA)=66-67%로 DA 야간 충전 유리. Solar trough HE10은 DA $23.44 (일중 최저가), congestion-analyst WEST_TO_NORTH MEDIUM-HIGH P(binding) 30-40%로 RT 가격 하방 리스크 구간 → DA 충전으로 헤지.

### 방전 구간 (Recommended)

| HE | 모드 | MW | DA 가격 (calibrated) | 수익 |
|----|------|----|----------------------|------|
| HE20 | Discharge | +100 MW | $71.34/MWh (Smartbidder $89.18 × 0.80) | +$7,134 |
| HE21 | Discharge | +100 MW | $40.04/MWh (Smartbidder $50.05 × 0.80) | +$4,004 |
| **합계** | | **200 MWh** | | **+$11,138** |

방전 근거: P(DA>RT) 66.5-67.5%, DA-RT spread +$34.1/MWh (HE20). Net Load 53,677-56,775 MW, Solar 436-6,290 MW (급감). Smartbidder 20% haircut 적용 (2026-05-24 학습).

### AS 배분 (Recommended)

| 구간 | 상품 | MW | 추정 수익 |
|------|------|----|----------|
| HE01-02 | Non-Spin DA | 30 MW | $125 |
| HE07-09 | ECRS DA | 40 MW | $192 |
| HE11-18 | ECRS DA + Non-Spin DA | 20+30 MW | $293 |
| HE19 | ECRS DA 50 MW + RRS DA 20 MW + Non-Spin DA 20 MW | 90 MW total | $558 |
| HE22-24 | Non-Spin DA | 50/50/30 MW | $1,172 |

총 추정 AS (gross): $2,340. RT AS drag 20% 적용: $1,872 net. 총 기대 수익: $7,290 (범위 $5,500-$10,500).

> **주의**: `bess-schedule/2026-05-28.json` `revenue_summary.da_energy_discharge_usd` = $13,492 및 `total_expected_usd` = $9,685는 JSON 개별 시간값 집계(`he20`: $7,134 + `he21`: $4,004 = $11,138)와 불일치. `reports/daily/bess-optimizer/2026-05-28.md`의 표가 더 정밀하게 작성됐으며, 이 학습은 MD 파일 수치를 기준으로 삼는다.

---

## 2. 실제 vs 추천 Delta

| 항목 | 추천 | 실제 | 평가 |
|------|------|------|------|
| 총 수익 | $7,290 est (범위 $5,500-$10,500) | N/A — Tenaska 미수신 | 산출 불가 |
| DA 에너지 방전 HE20-21 | +$11,138 (calibrated) | N/A | 산출 불가 |
| 충전 비용 HE03-05, HE10 | -$5,720 (235 MWh grid draw) | N/A | 산출 불가 |
| 순 에너지 차익 | +$5,418 | N/A | 산출 불가 |
| HE19 AS (ECRS+RRS+NonSpin) | $558 est | N/A | 산출 불가 |
| HE22-24 Non-Spin | $1,172 est (gross) | N/A | 산출 불가 |
| AS net total | $1,872 (20% RT drag 적용) | N/A | 산출 불가 |
| 시작 SoC | 0 MWh (가정) | N/A | 산출 불가 |
| vs Smartbidder benchmark | Target 비교 불가 | N/A | 산출 불가 |

**최근 가용 실적 참고 (2026-05-24)**:
- 실제 수익 $5,440.91, Smartbidder benchmark $4,554.47, delta +$886.44 (+19.5%)
- 그 이후 5일 (2026-05-25~2026-05-28) 연속 Tenaska 미수신

---

## 3. 내부 로직 검증 (실적 없이 검토 가능한 항목)

### 산술 일관성

- **SoC 경로**: 0 → 51 (HE03: 60 × 0.85) → 102 (HE04) → 153 (HE05) → 200 (HE10: 55 × 0.85 = 46.75 ≈ 47 MWh). **정확**.
- **에너지 차익**: +$11,138 − $5,720 = +$5,418. MD 파일 기준 **일치**.
- **AS gross**: $125 + $192 + $293 + $558 + $1,172 = $2,340. **합산 일치**.
- **RT drag 20% 적용**: $2,340 × 0.80 = $1,872. **일치**.
- **Grand total**: $5,418 + $1,872 = $7,290. **일치**.
- **JSON vs MD 불일치 발견**: JSON `revenue_summary.da_energy_discharge_usd = $13,492`, `total_expected_usd = $9,685` 는 MD의 $11,138 / $7,290과 다름. 이는 JSON 작성 시 HE20 DA 가격을 Smartbidder raw ($89.18)로 계산하되 calibration 적용 없이 draft한 후, MD에서 20% haircut 반영한 것으로 보임. **JSON 오류**: `revenue_summary` 필드가 calibrated 값을 반영하지 않음. 다음 사이클부터 JSON `revenue_summary` 필드도 calibrated 기준으로 통일 필요.

### AS 용량 정합성

- HE01-02: Non-Spin 30 MW, SoC = 0. Non-Spin은 SoC 없어도 제공 가능 (출력 방향 아님). 정상.
- HE07-09: ECRS 40 MW, SoC = 153 MWh. ECRS 흡수 방향 필요 시 40 MW × 1h = 40 MWh SoC 헤드룸 필요 → 153 MWh 충분. 정상.
- HE11-18: ECRS 20 MW + Non-Spin 30 MW = 50 MW total, SoC = 200 MWh. 2.5시간 지속 가능. 정상.
- HE19: ECRS 50 MW + RRS 20 MW + Non-Spin 20 MW = 90 MW. SoC = 200 MWh. 3개 AS 동시 제공 시 용량 합산: 90 MW < 100 MW. 정상. 단, ERCOT AS co-optimization 규칙상 MW 중복이 없는지 Tenaska 확인 필요.
- HE22-24: Non-Spin 50/50/30 MW, SoC = 0. Non-Spin SoC=0 eligibility 미확인 상태로 진행 — 운영 체크리스트에 명시됨.

### 가격 논리 일관성

- HE03-05 야간 충전: DA $23.55-26.18 vs RT est $25.66-28.90. DA < RT → DA 충전 유리. P(DA<RT) 65-67%. 방향 정확.
- HE10 top-off: DA $23.44 (일중 최저가). Congestion-analyst WEST_TO_NORTH P(binding) 30-40% → GKS RT HE10 $0 이하 가능. DA 충전으로 RT 하방 리스크 헤지. 논리 정확.
- HE19: DA Energy $79.48 vs ECRS $3.03 + RRS $2.08 + Non-Spin $7.63 합산. 90 MW × ($3.03×50/90 + $2.08×20/90 + $7.63×20/90) ≈ $347 DA est. HE20-21 방전 기회비용($71.34-40.04) 대비 HE19 DA Energy $79.48이 더 높으나, HE19 DA Energy = 100 MW 방전 시 SoC 200→100으로 HE21 방전 시 100 MW밖에 남지 않음 → HE19 방전 vs HE21 방전: $79.48 + $20.02 (100MW HE21) = $9,950 vs HE20 $7,134 + HE21 $4,004 = $11,138. HE20-21 이중 방전이 HE19+HE21 단일보다 +$1,188 우위. 판단 **정확**.

---

## 4. 사전 학습 적용 감사

### Lesson A (2026-05-26 출처, 이전 누적): HE19 AS — ECRS 우선
**적용 여부**: 완료. 2026-05-28 스케줄에서 HE19 = ECRS 50 MW + RRS 20 MW (ECRS 주도). 2026-05-26 학습에서 "RRS 30 MW → ECRS 우선"으로 전환 명시, 이번에 적용.
**평가**: 적용 완료. 검증 불가 (Tenaska 미수신). 2026-05-24 실적 + 2026-05-25 benchmark 모두 RT ECRS HE19 구조적 스파이크($198.42 × 2회) 확인 → 구조적 근거 견고.

### Lesson B (2026-05-26 출처, 네 번째 이월): SoC 비상 분기 명시
**적용 여부**: 완료. `bess-schedule/2026-05-28.json` `operations_checklist` 에 명시: "If SoC >= 100 MWh, cancel HE03-05 night charge and expand NonSpin HE01-06 to 50 MW". MD 파일에도 동일 로직.
**평가**: 비상 분기 문서화 완료. 첫 번째 완전 구현. 실제 SoC 확인 여부는 Tenaska 미수신으로 알 수 없음.

### Lesson C (2026-05-26 출처): ECRS HE07-09 표준 창
**적용 여부**: 완료. HE07-09 ECRS 40 MW DA 제공. 2026-05-23, 2026-05-24 두 차례 확인한 구조적 창.
**평가**: 정상 적용.

### Lesson D (2026-05-25 출처): Non-Spin 수익에 RT drag 20% 적용
**적용 여부**: 완료. AS gross $2,340에 RT drag 20% 적용하여 net $1,872 산출. 기대 수익 범위가 이에 따라 현실화.
**평가**: 정상 적용. 2026-05-25 benchmark ratio(19.6%)와 정합.

### Lesson E (2026-05-24 출처): Smartbidder peak 20% 하향 보정
**적용 여부**: 완료. HE20 DA $89.18 × 0.80 = $71.34 calibrated, HE21 $50.05 × 0.80 = $40.04 calibrated. 스케줄 MD 및 JSON 모두 명시.
**평가**: 정상 적용. 단, JSON `revenue_summary` 필드는 calibrated 값이 아닌 raw Smartbidder 값으로 계산된 것으로 보임 ($13,492 vs $11,138) — 다음 사이클 수정 필요.

### 신규 발견: JSON revenue_summary vs MD 불일치 (이번 사이클에서 처음 확인)
**발견**: `bess-schedule/2026-05-28.json` `revenue_summary.da_energy_discharge_usd = $13,492` 는 MD의 $11,138과 $2,354 차이. 이는 HE20($89.18 raw × 100 MW = $8,918) + HE21($50.05 raw × 100 MW = $5,005) = $13,923 (근사)으로, calibration 없이 계산된 수치임을 시사. JSON 내부 HE별 `expected_revenue_usd` (HE20: $7,134, HE21: $4,004 = $11,138 합계)와 모순.
**행동 요청**: 다음 사이클부터 JSON `revenue_summary` 필드를 hourly 필드 집계값으로 생성, calibrated 기준으로 통일.

---

## 5. 시장 조건 사후 평가 (예측 vs 가용 정보)

2026-05-28 실제 가격 데이터 없음. 다만 Smartbidder D+1 파일이 2026-05-29용으로 2026-05-28T06:56에 fetch됐고, Yes Energy D+1 데이터도 2026-05-29용임. 2026-05-28 실현 가격은 확인 불가.

2026-05-29 Yes Energy NL data (오늘 실제 조건 참고용):
- NL 저점: HE10 23,827 MW (YE 2026-05-29 forecast) — 2026-05-28 예측 29,700 MW보다 훨씬 낮음
- NL 정점: HE21 51,783 MW — 2026-05-28 예측 56,775 MW보다 낮음
- 풍력 수준: 야간-오전 14,408-14,656 MW (야간 풍력 더 강함)

이는 2026-05-29가 2026-05-28보다 더 낮은 NL 저점 + 더 강한 야간 풍력 프로파일임을 보여준다. 2026-05-28 예측 조건(NL 저점 29,700 MW, Solar 30,118 MW, Wind 727 MW)은 극단적인 주간 과잉공급 시나리오였으며, 실제로 이런 조건이 실현됐다면:

1. **HE10-13 RT 가격**: congestion-analyst가 $0 이하 가능성을 강조. DA 충전 결정(HE10 $23.44 lock-in)은 RT 음가 리스크 헤지로 적절했을 가능성 높음.
2. **HE20-21 방전**: NL 정점 56,775 MW (YE) + Solar 436 MW + Wind 8,321 MW 조건에서 $89.18 Smartbidder raw가 과도한지 여부는 Smartbidder D+1 2026-05-29 파일의 HE19 peak $60.01을 참조하면 시사점이 있음. 2026-05-29에서 Smartbidder HE19 = $60.01 (NL 40,782 MW)이고 2026-05-28 예측 HE20 = $89.18 (NL 53,677 MW). 수요 레벨이 훨씬 높으니 $89.18 예측은 구조적으로 가능하나, 20% haircut 적용 후 $71.34는 합리적 보수 추정.
3. **HE22-24 Non-Spin**: 2026-05-29 Smartbidder DA에서 HE22에 해당하는 row21 ($44.95 DA, $39.96 RT)은 전날보다 높은 저녁 가격 시그널. Non-Spin 스파이크 시나리오는 구조적으로 여전히 유효.

---

## 6. 다음 최적화 개선 포인트

### 개선 포인트 1 (즉시, 데이터 정합성): JSON revenue_summary calibrated 값 통일
**현황**: `bess-schedule/2026-05-28.json`에서 `revenue_summary.da_energy_discharge_usd`가 Smartbidder raw (calibration 없음)로 계산된 것으로 보임. MD 파일과 $2,354 불일치. 보고 시 혼선 및 오류 추적 어려움.
**액션**: 다음 스케줄 생성 시 JSON `revenue_summary` 필드를 hourly `expected_revenue_usd` 합산으로 생성. 별도 raw vs calibrated 비교 필드를 JSON에 추가 (`da_energy_discharge_raw_usd`, `da_energy_discharge_calibrated_usd`).

### 개선 포인트 2 (지속, 데이터 복구 후): HE19 AS 상품 검증 우선순위
**현황**: HE19 ECRS 구조적 스파이크 패턴이 2026-05-24 실적 + 2026-05-25 benchmark 2회 확인됐으나, 이후 5일 연속 Tenaska 미수신으로 패턴이 유지되는지 검증 불가. 현재 모델은 ECRS 우선 + DA로 배분하는데, 실제로 DA ECRS vs RT ECRS 어느 쪽이 더 유리한지 미결.
**액션**: Tenaska 데이터 복구 시 HE19 ECRS clearing 방식 (DA vs RT)을 최우선 확인 항목으로 설정. DA ECRS clearing rate가 50% 미만이면 RT ECRS 잔류 비중 증가 검토.

---

## 7. Tenaska 데이터 인프라 에스컬레이션

- 총 7회 연속 실패 (2026-05-21, 23, 25, 26, 27, 28 + 2026-05-20 partial): 이는 개별 장애가 아니라 **구조적 인프라 문제**.
- 2026-05-22, 2026-05-24만 성공 — 해당 2일이 화이트리스트 환경에서 실행된 것으로 파악됨.
- **영향 심각성**: 2026-05-24 이후 4일간 학습이 완전히 차단됨. 20% haircut, HE19 ECRS 패턴, Non-Spin RT drag 20%, SoC 시작값 모두 2026-05-24 데이터 기반으로만 고정된 상태. 시장이 변화했어도 감지 불가.
- **긴급 요청 (pnl-manager 경유)**: Ascend 화이트리스트 등록 또는 로컬 환경 자동 fetch 파이프라인 구성. 최소한 격일 fetch라도 허용되어야 model drift 위험 관리 가능.

---

## 8. 2026-05-28 실적 수신 시 우선 확인 항목

Tenaska 데이터가 복구될 때 아래 7개 항목을 우선 검토:

1. **HE20-21 DA 에너지 방전 실행 여부**: DA $71.34 / $40.04 calibrated 기준으로 clearing됐는가, 아니면 Smartbidder raw($89.18 / $50.05)에 더 가까웠는가 — 20% haircut 계수 재보정 근거.
2. **HE10 DA 충전 실행 여부**: DA $23.44에서 clearing. RT 가격이 실제로 $0 이하였는가 — congestion-analyst WEST_TO_NORTH HE10 oversupply 예측 정확도 검증.
3. **HE19 ECRS 방식**: DA ECRS 50 MW clearing 여부 또는 RT ECRS로 대체 clearing됐는가 — 세 번째 HE19 ECRS 패턴 검증.
4. **HE22-24 Non-Spin SoC=0 eligibility**: Tenaska 운영 데이터에서 SoC=0 구간 Non-Spin 제공 가능했는가 — $1,172 gross 수익 실현 여부.
5. **실제 시작 SoC**: 0 MWh 가정 정확성. 야간 충전 3시간이 실행됐는가 (SoC 0이면 HE03-05 충전 필요, 100 MWh면 건너뜀).
6. **총 GKS 수익 vs $7,290 추정**: 구간별 상회 / 하회 패턴이 어느 시간대에서 발생했는가.
7. **JSON vs MD 수익 불일치($9,685 vs $7,290)**: Tenaska 실적이 어느 쪽에 더 근접한지로 calibration 기준 검증.

---

## 종합 신뢰도

**LOW** — GKS 실적 및 Smartbidder benchmark 모두 미수신 (flowday 2026-05-28). 내부 로직 검증 및 market-analyst/congestion-analyst 입력과의 정합성 평가만 가능.

**구조적 근거가 있는 유지 결정**:
- 야간 충전 (HE03-05) + solar trough top-off (HE10): 3회 이상 확인된 충전 창 패턴. 변경 불필요.
- HE20-21 이중 방전: 수식적으로 가장 가치가 높은 시간대. 시장 조건(NL 정점, solar 소멸)과 구조적으로 일치.
- 20% Smartbidder haircut: 2026-05-24 데이터 기반. 드리프트 가능성 있으나 단일 보정 계수로 보수적 유지.
- HE19 ECRS 우선: 2회 구조적 확인. 현재 최선 판단.

**불확실성 높은 항목**:
- Non-Spin SoC=0 eligibility (HE22-24): 검증 없이 $1,172 gross 계상. 실제 가능하지 않을 경우 실현 수익 -$938.
- ECRS DA clearing rate HE07-18: 중소 MW 제공, clearing 확인 없음.
- 실제 SoC 시작값: 야간 충전 전략 전체를 결정하는 핵심 변수. 미확인.

---

*Review generated: 2026-05-28 | bess-optimizer*
*Inputs: reports/daily/bess-optimizer/2026-05-28.md (PRODUCTION), shared/data/forecasts/bess-schedule/2026-05-28.json (PRODUCTION), shared/data/forecasts/market-view/2026-05-28.md (PRODUCTION), shared/data/forecasts/congestion/2026-05-28.md (PRODUCTION), reports/daily/pnl/2026-05-28.md (NOT GENERATED — Tenaska not fetched), shared/data/raw/yes-energy/2026-05-29.csv (D+1 context), shared/data/pnl/gks/daily/2026-05-24_daily.json (최근 실적), memory/bess-optimizer/learnings/2026-05-26.md (전일 학습)*
