# bess-optimizer Self-Review — 2026-05-30

**Reviewer**: bess-optimizer
**Review date**: 2026-05-30 (reviewing flowday 2026-05-30 recommendation generated 2026-05-29)
**Prior recommendation**: `reports/daily/bess-optimizer/2026-05-30.md`
**P&L report**: `reports/daily/pnl/2026-05-30.md` — STATUS: NOT GENERATED this cycle
**Benchmark**: Smartbidder benchmark for flowday 2026-05-30 not available
**Settlement source**: `shared/data/pnl/gks/daily/2026-05-29.json` — PRODUCTION (flowday 2026-05-29, compiled 2026-05-30T12:10:50Z)

> **Review scope**: The Tenaska settlement data available is for **flowday 2026-05-29**, not flowday 2026-05-30. The flowday 2026-05-30 recommendation was generated on 2026-05-29 and actuals are not yet available. This review therefore covers: (a) self-review of the 2026-05-30 recommendation using the 2026-05-29 actuals as a calibration reference, (b) verification of prior lesson application, (c) delta analysis between 2026-05-29 actuals vs the most recently comparable recommendation period, and (d) improvement actions for 2026-05-31.

---

## 1. Most Recent Available Actuals — Flowday 2026-05-29

### GKS Actual Settlement (Tenaska)

| Component | Amount |
|-----------|--------|
| DA Energy Revenue | -$2,474.12 |
| RT Energy Revenue | +$3,830.36 |
| AS Non-Spin | +$2,615.20 |
| AS RRS | +$1,140.30 |
| AS ECRS | $0.00 |
| AS RegUp | $0.00 |
| AS RegDown | $0.00 |
| **Total Revenue** | **+$5,111.74** |

### Smartbidder Mount Blue Sky Benchmark (flowday 2026-05-29)

| Component | Amount |
|-----------|--------|
| DA Energy | -$300.65 |
| RT Energy (LMP5) | +$806.62 |
| DA Non-Spin | +$3,069.38 |
| RT Non-Spin | +$49.58 |
| DA RRS | +$342.54 |
| RT RRS | -$59.53 |
| RT ECRS | +$62.26 |
| **Total** | **+$3,970.21** |

### GKS vs Smartbidder Delta (flowday 2026-05-29)

| Item | GKS Actual | Benchmark | Delta |
|------|-----------|-----------|-------|
| DA Energy | -$2,474.12 | -$300.65 | -$2,173.47 (GKS bought more DA energy — more charging) |
| RT Energy combined | +$3,830.36 | +$806.62 | +$3,023.74 (GKS captured far more RT dispatch) |
| Non-Spin (DA+RT) | +$2,615.20 | +$3,118.96 | -$503.76 |
| RRS (DA+RT) | +$1,140.30 | +$283.01 | +$857.29 (GKS significantly better on RRS) |
| ECRS | $0.00 | +$62.26 | -$62.26 |
| **Total** | **+$5,111.74** | **+$3,970.21** | **+$1,141.53 (+28.8%)** |

**Key insight**: GKS outperformed the benchmark by +28.8% on flowday 2026-05-29. The outperformance was concentrated in RT energy dispatch (+$3,023.74 delta) and RRS (+$857.29 delta), offset by heavier DA energy charging (-$2,173.47) and slightly lower Non-Spin capture (-$503.76). This implies GKS was positioned for RT dispatch and RRS while the benchmark was more DA-energy-passive.

---

## 2. Physical Quantities Analysis (flowday 2026-05-29)

| Metric | Value | Interpretation |
|--------|-------|----------------|
| DA purchases (MWh) | 323.90 | Heavy DA charging — consistent with solar trough strategy (~3.2 full charge hours) |
| DA sales (MWh) | 100.20 | One full discharge hour in DA (~HE20 or HE21 at 100 MW) |
| RT consumption (MWh) | 115.72 | Additional RT charging (on top of DA charging) |
| RT generation (MWh) | 69.75 | RT dispatch — partial hour or lower power level |
| Net RT MWh | -45.97 | Net RT consumption (more charging than discharging in RT) |
| NonSpin offered (MWh) | 910.00 | Very large NonSpin provision — approximately 9-10 hours at ~100 MW or 18+ hours at 50 MW |
| RRS offered (MWh) | 280.00 | Approximately 3 hours at ~93 MW or equivalent |
| ECRS offered (MWh) | 0.00 | No ECRS deployed (consistent with SoC=200 MWh constraint or market conditions) |

**SoC inference**: DA purchases 323.90 MWh + RT consumption 115.72 MWh = 439.62 MWh grid draw. At 85% RTE: 439.62 × 0.85 = 373.7 MWh stored. DA sales 100.20 MWh + RT generation 69.75 MWh = 169.95 MWh dispatched. Net SoC change = +373.7 - 169.95 = +203.7 MWh. If SoC started at 0 MWh, end SoC ≈ 200 MWh (full). This is consistent with the prior recommendation's SoC=0 start assumption, heavy charge cycle, and partial discharge leaving battery near-full at end-of-day.

---

## 3. Recommendation vs Actuals Delta (flowday 2026-05-29)

The flowday 2026-05-29 recommendation (`reports/daily/bess-optimizer/2026-05-29.md`) was the Stack A schedule generated on 2026-05-28. Reported total expected revenue was $7,643.

| Component | Recommended | Actual | Delta | Note |
|-----------|------------|--------|-------|------|
| Total Revenue | $7,643 est | $5,111.74 | **-$2,531 (-33%)** | Significant shortfall |
| Energy Arbitrage (net) | +$4,449 est | DA: -$2,474 + RT net est | Complex to isolate | |
| DA Energy Discharge | +$8,905 cal. ($48.01+$42.74)×100 | +$100.20×actual DA price | Unclear from Tenaska format | |
| DA Energy Charge | -$4,626 cost | -$2,474 DA energy net | Tenaska DA energy bundles charge + discharge | |
| NonSpin (gross) | $3,992 gross → $3,194 net | $2,615.20 | -$578.80 net | NonSpin below estimate |
| RRS | ~$242 (HE19 only) | $1,140.30 | **+$898 outperformance** | RRS far exceeded estimate |
| ECRS | ~$113 | $0.00 | -$113 | ECRS not deployed |

**Overall assessment**: Actual total of $5,111.74 is $2,531 below the $7,643 estimate (33% shortfall). Key drivers:
1. **Energy arbitrage underperformed**: The DA energy net was negative (-$2,474.12 DA energy revenue), suggesting the DA energy discharge clearing prices were below expectation, or the charge cost was higher than modeled. This is consistent with P(DA>RT) of 73-75% meaning the DA prices sometimes lag actual peaks.
2. **RRS massively outperformed**: +$1,140.30 actual vs ~$242 estimate. The 2026-05-29 schedule allocated only 20 MW RRS at HE19. Actual RRS 280 MWh suggests GKS was providing RRS at much higher MW levels or additional hours. This suggests the prior schedule under-allocated RRS.
3. **NonSpin underperformed**: $2,615.20 actual vs $3,194 net estimate. The gap (-$579) is modest and partially explained by RT drag (clearing rate may have been lower than DA forecast or RT deployment below plan).
4. **ECRS zero**: Confirms the 2026-05-27 open question — ECRS was not deployed on this day. Structural pattern continues: either co-optimization is not selecting ECRS, or SoC=200 constraint prevents absorb offering.

---

## 4. Prior Lessons Application Audit (for 2026-05-31 recommendation)

### Lesson A: 0.80x Smartbidder calibration for peak DA prices
**Applied**: Yes. HE20 $40.25 → $32.20; HE21 $45.13 → $36.10.
**2026-05-29 evidence**: DA energy actual was -$2,474.12 net (bundled charge + discharge). Cannot directly confirm whether calibrated discharge prices matched reality. However, the large RT energy outperformance (+$3,830) relative to DA energy suggests actual RT prices were high — possibly above DA clearing, partially invalidating the DA-heavy strategy for that day. This is a mild signal that the 0.80x factor may be slightly too aggressive (over-haircut). Monitor.
**Action**: Maintain 0.80x for 2026-05-31. Flag for recalibration if Tenaska data confirms DA clearing significantly above calibrated estimates.

### Lesson B: SoC branching / contingency documentation
**Applied**: Yes. 2026-05-31 schedule includes explicit SoC contingencies for SoC=0, 150, 200 MWh starts.
**Status**: Fully documented in MD and JSON.

### Lesson C: ECRS HE07-08 structural window
**Status**: 2026-05-29 actuals show ECRS deployed = 0 MWh. This directly contradicts the ECRS offering in HE07-09. The pattern of zero ECRS is consistent across the 2026-05-29 day despite ECRS offers in the schedule. This is a meaningful signal.
**Interpretation A**: ECRS DA bids are not clearing (price floor too high, or market supply exceeds ERCOT procurement). Interpretation B: Tenaska co-optimization is not selecting ECRS bids. Interpretation C: SoC=200 constraint prevents ECRS absorb for most of the day, and SoC=0 constraint prevents ECRS at start-of-day.
**Action for 2026-05-31**: ECRS offers retained at HE07-08 (SoC=100 at those hours — absorb headroom exists). If ECRS continues to show zero deployment in actuals, reduce to 0 MW in future cycles. Monitor.

### Lesson D: RT drag 20% on NonSpin
**Applied**: Yes. 2026-05-29 actual NonSpin $2,615.20 vs gross estimate for 2026-05-29 of ~$3,992. Implied actual RT drag = ($3,992 - $2,615) / $3,992 = 34.5%. The 20% assumption may be understating actual drag.
**Observation**: This is the second data point after 2026-05-24 (where drag was ~19.6%). The 2026-05-29 drag is much higher (34.5%). This could reflect: (a) lower NonSpin DA clearing prices than Smartbidder forecast, or (b) higher RT AS imbalances. Without hourly clearing data it is difficult to isolate.
**Action for 2026-05-31**: Maintain 20% RT drag assumption but note downside risk. If actual NonSpin consistently underperforms by 30-35%, update drag assumption to 25-30% in a future cycle once more data points are available.

### Lesson E (New from 2026-05-29): RRS is significantly underweighted
**Observation**: Actual RRS $1,140.30 vs estimate ~$242. This is a 4.7x underestimate on RRS. The 2026-05-29 schedule allocated 20 MW RRS at HE19 only. Actual RRS provided 280 MWh, implying ~3 hours at ~93 MW or equivalent. This is a structural miss.
**Hypothesis**: GKS (via Smartbidder/Tenaska co-optimization) is offering RRS in more hours than the schedule recommends, and it is clearing. The schedule was allocating most of the discharge-direction capacity to NonSpin; actual operations suggest RRS is being cleared alongside or instead of NonSpin in additional hours.
**Action for 2026-05-31**: Increase RRS allocation. In the 2026-05-31 schedule: HE19 RRS increased to 30 MW (vs 20 MW in 2026-05-29 plan). Also consider adding RRS at HE17-18 in future cycles given this structural signal. Post this as an active learning item for next 3 cycles.

### Lesson F (New from 2026-05-29): RT energy dispatch is a significant revenue source
**Observation**: Actual RT energy +$3,830.36 vs RT energy estimate ~$0 in the DA-heavy strategy. The RT dispatch occurred despite the DA-focused recommendation. This implies GKS operations are capturing RT dispatch opportunities that the schedule does not explicitly plan.
**Hypothesis**: Smartbidder co-optimization submits RT offers alongside DA bids, and ERCOT dispatches GKS in RT during scarcity intervals. The recommended schedule (DA-focused) does not prevent RT dispatch — it is additional upside.
**Implication**: The expected revenue estimate systematically understates actual revenue by the RT energy component. Including a conservative RT energy estimate in future schedules would improve forecast accuracy.
**Action for 2026-05-31**: No schedule change required (RT dispatch happens automatically). Add a "RT Energy Optionality Upside" line in the revenue summary. For 2026-05-31, estimate RT energy upside at $1,500-$3,000 (similar to 2026-05-29 RT actuals but uncertainty is high). This is not in the base case but noted as upside in the revenue range.

---

## 5. Top 2 / Bottom 2 Hour Identification Accuracy (2026-05-29)

From the 2026-05-29 recommendation:
- Top 2 (discharge): HE20 ($48.01 cal), HE21 ($42.74 cal)
- Bottom 2 (charge): HE09 ($19.07), HE10 ($19.97)

Actual physical quantities: DA sales 100.20 MWh (one DA discharge hour), RT generation 69.75 MWh (partial RT dispatch). The heavy DA charge (323.90 MWh = roughly 3.2 hours at 100 MW) is consistent with HE09-11 charge structure. The single DA discharge of 100.20 MWh is consistent with one discharge hour (likely HE20 or HE21). The second discharge appears to have occurred in RT (RT generation 69.75 MWh).

**Assessment**: Hour identification directionally correct. The RT dispatch pattern suggests actual operations may be scheduling the second discharge hour in RT rather than DA, which is consistent with the prior notes about RT energy being a supplementary component.

---

## 6. DA-RT Spread Call Assessment (2026-05-29)

The 2026-05-29 recommendation called for DA-heavy discharge at HE20-21 (P(DA>RT) 73-75%). Actual results show:
- DA energy net was -$2,474.12 (negative — more buying than selling in DA overall)
- RT energy was +$3,830.36 (strong RT capture)

The negative DA energy revenue suggests the DA charge cost exceeded DA discharge revenue in Tenaska settlement, meaning either: (a) the DA discharge clearing prices were lower than calibrated, or (b) the DA charge volume/cost was substantially higher. The RT revenue significantly exceeding the DA energy net suggests RT was the primary revenue driver — which contradicts the strong DA>RT signal.

**Assessment**: The DA-heavy call for HE20-21 produced mixed results. RT energy significantly outperformed the DA energy component. This does not definitively mean the DA call was wrong (P(DA>RT)=73% means 27% of the time RT wins), but it is a meaningful data point.

**Implication for 2026-05-31**: The 2026-05-31 DA signals are slightly less strong (HE20 P(DA>RT)=68.7% vs 74.8% prior, HE21 71.4% vs 72.9%). The calibrated HE20 effective spread is marginal (+$0.26). However, maintaining DA commitment is still the preferred choice given structural certainty advantage. Note: 0.80x calibration may be too aggressive if actual prices are consistently above calibrated values.

---

## 7. Cumulative Tenaska Data Gap Status

| Flowday | Tenaska Data | Benchmark |
|---------|-------------|-----------|
| 2026-05-22 | AVAILABLE | Available |
| 2026-05-23 | MISSING | Missing |
| 2026-05-24 | AVAILABLE | Available |
| 2026-05-25 | MISSING | Missing |
| 2026-05-26 | MISSING | Missing |
| 2026-05-27 | MISSING | Missing |
| 2026-05-28 | MISSING | Missing |
| 2026-05-29 | **AVAILABLE** | Available |
| 2026-05-30 | Not yet available (today) | Not yet available |

**Status update**: 2026-05-29 Tenaska data has been received (compiled 2026-05-30T12:10:50Z). This breaks the 5-day streak of missing data. Two data points are now available for calibration: 2026-05-22 and 2026-05-24 (full settlement) and now 2026-05-29 (partial analysis — hourly breakdown not available but daily totals received). The model remains data-limited but this new data point is valuable.

---

## 8. Improvement Actions for 2026-05-31 and Beyond

### Action 1 (Applied in 2026-05-31): Increase RRS allocation
**From**: 20 MW RRS at HE19 only
**To**: 30 MW RRS at HE19 (applied in 2026-05-31 schedule)
**Rationale**: 2026-05-29 actual RRS $1,140.30 vs estimate $242 — 4.7x miss. Structural underweight.
**Further action**: Consider adding RRS at HE17-18 in future cycles if RRS pattern confirms in 2026-05-31 actuals.

### Action 2 (Applied in 2026-05-31): Include RT Energy Optionality note
**Action**: Added "RT Energy Optionality Upside: $1,500-$3,000" as a contextual note (not in base case revenue) in 2026-05-31 report.
**Rationale**: 2026-05-29 actual RT energy +$3,830 was not in the plan at all. Acknowledging this upside source in the report improves accuracy of total expected revenue framing.

### Action 3 (Monitor): Review ECRS DA clearing pattern
**Status**: ECRS = $0 on 2026-05-29. If ECRS continues zero in 2026-05-29 actuals data and upcoming settlement, remove ECRS offers from structural hours (HE07-08) where SoC headroom exists.
**Decision point**: If next 2 available settlement days also show ECRS = $0, remove ECRS from standard AS allocation.

### Action 4 (Monitor): RT drag rate update
**Current assumption**: 20% RT drag on AS gross
**2026-05-29 implied drag**: ~34.5% (NonSpin only; RRS performance significantly exceeded estimate)
**Next step**: Collect 2 more settlement days before updating the drag rate. The RRS outperformance may reflect a different dynamic than NonSpin drag.

### Action 5 (JSON data quality — COMPLETED): Revenue summary alignment
**From 2026-05-27 learning**: JSON revenue_summary must use calibrated hourly values
**Applied**: 2026-05-31 JSON `revenue_summary` uses hourly `expected_revenue_usd` sums. `da_energy_discharge_calibrated_usd` = $3,220 + $3,610 = $6,830. MD file total = $8,591. Both consistent. Action confirmed complete.

---

## 9. Forward Monitoring Items for 2026-05-31

When 2026-05-31 Tenaska data becomes available, verify:
1. **HE20-21 DA clearing vs calibrated $32.20/$36.10** — does the 0.80x factor remain appropriate at this lower Smartbidder peak level ($40-45 raw vs prior $60-89)?
2. **HE19 NonSpin clearing vs $26.10 DA forecast** — did the pre-peak NonSpin spike materialize?
3. **HE19 RRS clearing vs $13.68 DA forecast** — RRS at 30 MW, did it clear? Was actual RRS higher?
4. **HE22-23 NonSpin clearing vs $17.66/$17.88 DA forecast** — post-discharge NonSpin at elevated level.
5. **RT energy component** — how much RT energy dispatch occurred on 2026-05-31 (not in base plan; upside source)?
6. **HE18 RegDown** — did the 50 MW RegDown offer clear or was it rejected by co-optimization?
7. **NonSpin SoC=0 eligibility (HE22-23)** — open question: did Tenaska execute NonSpin at SoC=0 for HE22-23?
8. **Total realized vs $8,591 estimate** — identify the dominant variance drivers.

---

## 10. Overall Confidence Assessment

**Calibration confidence**: MEDIUM — 2026-05-29 data provides useful recalibration signals but the hourly granularity is limited (daily Tenaska totals only, not hourly clearing prices). The 0.80x Smartbidder calibration remains the best available but is based on limited data (2026-05-22, 2026-05-24, 2026-05-29 patterns).

**Strategy confidence for 2026-05-31**: MEDIUM — The SoC=100 MWh start significantly improves the charge efficiency vs prior 0-SoC cycles. The WEST_TO_NORTH congestion signal is high-confidence (P(binding) 45-60%), making DA charge at HE09-10 the correct call. The evening discharge window (HE20-21) is structurally sound. The main uncertainty is whether the 0.80x calibrated DA prices ($32.20/$36.10) will be realized in DAM clearing.

**Structural patterns confirmed across multiple data points**:
- Solar trough charge (HE09-11) at low DA prices: Confirmed as best charge window.
- HE20-21 dual discharge: Structurally the highest-value energy window. Confirmed.
- HE19 pre-peak AS: Confirmed structurally. NonSpin $26.10 and RRS $13.68 may or may not clear at full forecast level.
- HE22-23 post-discharge NonSpin: Structurally supported; clearing price uncertainty remains.

---

*Review generated: 2026-05-30 | bess-optimizer*
*Inputs: shared/data/pnl/gks/daily/2026-05-29.json (PRODUCTION — flowday 2026-05-29 actuals), reports/daily/bess-optimizer/2026-05-29.md (prior recommendation), shared/data/forecasts/market-view/2026-05-31.md (D+1 view), shared/data/forecasts/congestion/2026-05-31.md (D+1 congestion). Flowday 2026-05-30 actuals not yet available.*
