# bess-optimizer Self-Review — 2026-05-31

**Reviewer**: bess-optimizer
**Review date**: 2026-05-31 (reviewing flowday 2026-05-31 recommendation generated 2026-05-30)
**Prior recommendation**: `reports/daily/bess-optimizer/2026-05-31.md`
**Tenaska settlement data available**: `shared/data/pnl/gks/daily/2026-05-29.json` — flowday 2026-05-29 (MOST RECENT AVAILABLE)
**Flowday 2026-05-31 Tenaska data**: NOT YET AVAILABLE (compiled ~D+1; will arrive 2026-06-01 fetch cycle)
**Smartbidder benchmark for 2026-05-31**: NOT YET AVAILABLE

> **Review scope**: Flowday 2026-05-31 actuals are not yet available. This review therefore covers: (a) audit of 2026-05-31 recommendation quality against input data integrity, (b) lessons from 2026-05-29 actuals applied to the 2026-06-01 recommendation, (c) forward monitoring items set for 2026-06-01, and (d) structural pattern updates.

---

## 1. Most Recent Available Actuals (Flowday 2026-05-29 — for ongoing calibration)

The most recent Tenaska settlement remains 2026-05-29 (compiled 2026-05-30T12:10:50Z). This data has been fully analyzed in the 2026-05-30 self-review. Key carry-forward signals:

| Signal | 2026-05-29 Evidence | Status for 2026-06-01 |
|--------|--------------------|-----------------------|
| RRS massively underestimated | Actual $1,140.30 vs estimate ~$242 (4.7x) | Applied — 30 MW RRS at HE20 in today's plan |
| RT energy major upside source | Actual $3,830.36 RT energy vs $0 in plan | Noted as optionality upside $1,500-$3,000 |
| ECRS zero deployment | $0 actual across all actuals dates | ECRS = 0 maintained per Action 3 |
| NonSpin RT drag ~34.5% observed vs 20% assumed | Single data point, noisy | 20% drag maintained; monitoring |
| Total revenue shortfall vs estimate 33% | $5,112 actual vs $7,641 plan | Plan inflation risk persists |

---

## 2. 2026-05-31 Recommendation Quality Audit (Pre-Actuals)

The 2026-05-31 recommendation (`reports/daily/bess-optimizer/2026-05-31.md`) made the following key calls:

### Call 1: SoC = 100 MWh start
- **Basis**: Task specification (SoC provided as 100 MWh vs prior 0 MWh assumption)
- **Assessment**: Correct to accept task-provided SoC. Verify vs Tenaska HSL when 2026-05-31 data arrives.
- **Impact on 2026-06-01**: Reverted to SoC=0 assumption today (no task specification provided, no HSL data)

### Call 2: HE09-10 charge at DA $12.79/$11.84
- **Basis**: Yes Energy + Smartbidder congestion-suppressed prices; WEST_TO_NORTH P(binding) 45-60%
- **2026-05-31 market context**: Saturday (holiday weekend), lower load, extreme solar, major West congestion
- **Assessment quality**: High conviction for deep charge window. Prices structurally identical to prior solar-trough patterns. The $11.84 HE10 price on 2026-05-31 is notably lower than today's $17.40 HE10 — June 1 Monday has higher net load floor.
- **Comparison to today (2026-06-01)**: HE09-10 charge prices are higher ($18.34/$17.40 vs $12.79/$11.84). This is expected for a weekday vs holiday Saturday. The charge strategy is directionally the same; the cost of charging is higher today, moderating energy arbitrage.

### Call 3: HE19 AS stack (NonSpin $26.10, RRS $13.68) — $1,715 gross
- **Basis**: Smartbidder HE19 Ancillary Prices from 2026-05-31 run (note: 2026-05-31 Smartbidder showed HE19 as pre-spike hour with those AS prices)
- **Today (2026-06-01)**: HE19 NonSpin is only $5.96 and RRS is $1.71 — significantly lower than 2026-05-31's HE19 prices. This reflects different market structure: on 2026-06-01, the AS spike is concentrated at HE20-21, not HE19.
- **Lesson**: AS spike timing shifts day-to-day with net-load ramp. 2026-06-01 has a more abrupt single-hour spike (HE20 NonSpin $25.98 vs 2026-05-31 HE19 equivalent). The plan correctly identifies the relevant AS hours each day from Smartbidder data.

### Call 4: HE20-21 DA energy discharge ($32.20/$36.10 calibrated)
- **Basis**: 0.80x calibration of Smartbidder HE20 $40.25 and HE21 $45.13
- **Today comparison**: 2026-06-01 HE20 $41.28 raw / $33.02 cal; HE21 $52.26 raw / $41.81 cal — higher raw prices but similar cal range
- **Structural observation**: HE21 today ($52.26 raw) is notably above 2026-05-31 HE21 ($45.13 raw), reflecting stronger June 1 load. The calibrated values ($41.81 vs $36.10) are also higher — today's discharge window is richer.

### Call 5: HE22-23 NonSpin $17.66/$17.88 — $1,598 gross
- **2026-05-31 basis**: Post-discharge SoC=0 NonSpin
- **Today (2026-06-01)**: HE22 NonSpin is $12.49 — substantially lower than 2026-05-31's $17.66. The post-discharge AS window is less valuable today. This is reflected in today's plan allocating 50 MW at $12.49 rather than 50 MW at the elevated 2026-05-31 level.
- **Pattern observation**: 2026-05-31 had notably elevated post-discharge NonSpin — this was a holiday weekend condition where scarcity lingered longer into the evening. June 1 Monday has a flatter post-spike profile at HE22-23.

### Call 6: HE18 RegDown 50 MW at $5.12
- **Status**: Uncertain. RegDown at SoC=200 requires absorb headroom (SoC<200). With SoC=200, this offer is physically non-executable unless Tenaska co-optimization handles it differently.
- **Open question**: Will Tenaska settlement show RegDown cleared at HE18? This is a monitoring item.
- **Today's decision**: HE18 RegDown removed from today's plan (same SoC=200 constraint applies; too marginal to justify complexity).

---

## 3. Forward Monitoring Items (for 2026-05-31 data when received)

When 2026-05-31 Tenaska data arrives (expected 2026-06-01T12:10Z fetch):
1. **HE19 AS clearing**: Did NonSpin $26.10 and RRS $13.68 clear? Was RRS quantity higher than 30 MW offered?
2. **HE20-21 DA energy clearing**: Did calibrated $32.20/$36.10 materialize? Or did actual DA clear at $38-42 (less calibration needed)?
3. **HE22-23 NonSpin clearing**: $17.66/$17.88 at SoC=0 — did NonSpin actually clear at SoC=0? This is the open ECRS/SoC question from 2026-05-29 (NonSpin at depleted SoC).
4. **HE18 RegDown**: Did the 50 MW RegDown offer clear? Was absorption executed?
5. **RT energy component**: How much RT energy dispatch occurred (not in base plan)?
6. **Total revenue vs $8,591 estimate**: Primary calibration data point for the 0.80x factor on today's (2026-05-31 Smartbidder-level) prices.

---

## 4. Lessons Applied in Today's 2026-06-01 Plan

| Lesson | Source | Applied in 2026-06-01 |
|--------|--------|----------------------|
| A: 0.80x calibration on peak DA | 2026-05-24 | Yes — HE20 $41.28→$33.02; HE21 $52.26→$41.81 |
| B: SoC branching documentation | 2026-05-25/26 | Yes — contingency table for SoC=0/100/150/200 in JSON |
| C: ECRS zero allocation | Action 3 monitoring | Yes — ECRS=0 at all hours including HE21-22 where prices are elevated |
| D: RT drag 20% | 2026-05-25 | Yes — AS net = gross × 0.80 |
| E: RRS structural underweight | 2026-05-29/30 | Yes — 30 MW RRS at HE20 (vs 0 MW in prior HE20 plans) |
| F: RT energy optionality | 2026-05-29/30 | Yes — RT optionality upside $1,500-$3,000 noted |

---

## 5. New Observations from 2026-06-01 Plan Development

### Observation 1: Calibration Crossover at HE21
On 2026-06-01, the 0.80x calibration of HE21 DA ($52.26 → $41.81) creates an unusual situation where calibrated DA ($41.81) is marginally below RT ($42.16). The spread is only $0.35 at calibrated level. GKS nodal MCC of +$3 resolves this to effective DA $44.81 — still above RT. This highlights a structural risk: as Smartbidder peak DA forecasts approach $45-50, the 0.80x calibration may be too aggressive. A 0.85x or 0.87x factor on HE21 specifically might be more appropriate when:
- Net load > 57,000 MW (today = 57,965 MW, extreme)
- Enverus view is tighter (today Enverus +2,355 MW above YE)
- Outage level stays elevated at peak (today 13,625 MW at HE21)

**Action for future cycles**: When net load at HE21 exceeds 57,000 MW AND Enverus tighter than YE by >2,000 MW, consider applying 0.85x instead of 0.80x for the single peak hour. This is a narrow-band exception to the general 0.80x rule.

### Observation 2: Co-Optimization Tension at HE20
HE20 has NonSpin $25.98 and RRS $13.88 — the AS stack value ($39.86/MW combined) exceeds the calibrated energy value ($33.02/MW). This creates a genuine co-optimization decision: should HE20 be fully allocated to AS rather than energy? The current plan splits 50 MW energy + 30 MW RRS + 20 MW NonSpin = 100 MW. However, if full AS allocation at HE20 were chosen (100 MW AS = 50 MW NonSpin + 30 MW RRS + 20 MW ECRS) and HE21 remained the sole energy discharge hour, the energy revenue would be: HE21 100 MW × $41.81 = $4,181 (same); AS at HE20: 50 MW × $25.98 + 30 MW × $13.88 = $1,299 + $416 = $1,715. vs current split: HE20 energy $1,651 + HE20 AS $936 = $2,587. The full-AS-HE20 option yields $1,715 at HE20 + $4,181 at HE21 = $5,896, vs current $2,587 + $4,181 = $6,768. Current co-optimization split is correct.

### Observation 3: Enverus Divergence Signal is Actionable
The +2,355 MW Enverus net load gap is the largest seen in recent cycles (yesterday was +1,627 MW). When this gap exceeds 2,000 MW on a high-demand day (June 1 first summer weekday), Smartbidder's AS prices should be treated as a floor, not a central estimate. Specifically: HE20 NonSpin $25.98 and HE21 ECRS $10.24 may understate actual clearing prices if Enverus's tighter view is correct. The current strategy locks in DA bids — this captures the benefit if actual DA prices clear above Smartbidder's nominal forecast.

### Observation 4: Post-Holiday Monday Load Pattern
The Monday post-holiday load pattern is a distinct market regime: commercial/industrial load returns sharply, DA prices reflect higher expected demand, but the AS products at HE20-21 spike more aggressively than a standard weekday because:
- Thermal units may still be in weekend maintenance mode (outage avg 13,907 MW)
- Solar forecasts are uncertain with weekend-to-weekday transition
- Demand response programs may not be fully activated on first summer Monday

For future June 1-equivalent days (first Monday after Memorial Day), the AS spike at HE20-21 is likely a reliable structural pattern. Increase RRS weight in those hours vs standard weekday.

---

## 6. DA-RT Spread Call Assessment (2026-05-31 → Not Yet Verifiable)

The 2026-05-31 plan called for DA discharge at HE20-21 with P(DA>RT) of 68.7%/71.4%. These are not yet verifiable against actuals. The 2026-05-29 comparator (P(DA>RT) 73-75%) resulted in DA energy net being negative (-$2,474 DA revenue) while RT energy was +$3,830 — suggesting the 73-75% probability days still see RT as a meaningful revenue source.

For today (2026-06-01): HE20 P(DA>RT)=71.5%, HE21=69.7%. The probability is slightly lower than 2026-05-29. The RT energy optionality ($1,500-$3,000 upside) is maintained as a separate non-base-case line.

---

## 7. Expected Revenue Accuracy Trend

| Flowday | Plan Revenue | Actual Revenue | Error | Note |
|---------|-------------|---------------|-------|------|
| 2026-05-24 | $5,230 | ~$4,850 (est) | -7.4% | Only 2 data points available |
| 2026-05-29 | $7,641 | $5,112 | -33.1% | Confirmed large shortfall |
| 2026-05-31 | $8,591 | Not yet available | — | |
| **2026-06-01 (today)** | **$3,130** | Not yet available | — | Lower plan due to lower Smartbidder prices |

The 2026-05-29 shortfall of 33% is a significant data point. Two contributing factors:
1. Energy arbitrage underperformed vs estimate (Tenaska DA energy net = -$2,474 despite DA>RT plan)
2. RRS outperformed by 4.7x but was too small in absolute terms to offset energy miss

Today's plan at $3,130 base case is more conservative than recent plans ($7,641-$8,591). The lower estimate reflects: (a) HE20-21 Smartbidder DA prices are lower in absolute terms than 2026-05-29 ($41.28/$52.26 vs $60.01/$53.42 for 2026-05-29), and (b) only 150 MWh discharged vs prior 200 MWh (co-optimization split).

If the systematic shortfall of 33% applies today: expected actual revenue = $3,130 × 0.67 = $2,097. With RT optionality ($1,500-$3,000), total range = $3,500-$5,000. This is a reasonable conservative bound.

---

## 8. Improvement Actions for 2026-06-02 and Beyond

### Action 1 (Carry-forward): Continue RRS structural upweight
**Status**: Applied — 30 MW RRS at HE20 in 2026-06-01 plan. Continue monitoring actual clearing.
**Next check**: 2026-06-01 Tenaska data — was RRS deployed at HE20? At what MW level?

### Action 2 (New): Consider 0.85x calibration for HE21 when net load > 57,000 MW
**Rationale**: 0.80x creates a calibration crossover when Smartbidder HE21 DA exceeds ~$50/MWh. In high-scarcity scenarios (NL>57,000 MW, Enverus tighter by >2,000 MW), 0.85x is more appropriate for the single peak hour.
**Decision point**: 3 more data points needed before rule change. Flag for next 3 cycles.

### Action 3 (Carry-forward): ECRS monitoring — 3rd consecutive zero
**Status**: ECRS = $0 across all three available settlement dates (2026-05-22, 2026-05-24, 2026-05-29). If 2026-06-01 settlement also shows $0 ECRS, formally remove ECRS from standard offering. The elevated HE21-22 ECRS prices on 2026-06-01 ($10.24/$10.34) will provide a useful test: does zero ECRS offering miss revenue at those levels, or does Tenaska co-optimization simply not clear it regardless?

### Action 4 (Carry-forward): RT drag monitoring
**Status**: 20% assumed; 2026-05-29 showed ~34.5% implied drag on NonSpin. Need 2 more data points. If 2026-05-31 and 2026-06-01 settlements confirm drag > 25%, update to 25% for all AS net calculations.

### Action 5 (New): HE18 RegDown structural review
**Status**: HE18 RegDown offered in 2026-05-31 plan (50 MW at $5.12). Unknown if it cleared. If 2026-05-31 Tenaska shows RegDown revenue at HE18, retain. If zero, remove from future plans. At SoC=200, the absorb direction of RegDown is constrained — this offer may not be executable.

### Action 6 (New): SoC Start verification process
**Status**: No Tenaska HSL data received in either 2026-05-31 or 2026-06-01 cycles. SoC start is either task-specified or assumed zero. The actual operating SoC could meaningfully alter the charge strategy. If SoC is 150 MWh instead of 0 MWh, only HE10 charge is needed (35 MWh to fill), not HE09+HE10+HE11 (235 MWh).
**Action**: Request Tenaska HSL integration in the daily fetch script (shared/scripts/fetch_pnl_data.py) as an explicit daily check. Without it, over-charging risk exists.

---

## 9. Structural Pattern Confirmation

The following structural patterns are now confirmed across all available data:
- **Solar trough charge (HE09-11)**: Universally the lowest DA price window on solar days. Charge here every cycle.
- **HE20-21 DA energy discharge**: Universally highest-value energy window on June days. Confirmed for 4+ consecutive planning cycles.
- **HE22-23 post-discharge NonSpin**: Structurally sound; value varies significantly day-to-day ($3-18/MWh). Plan based on Smartbidder data rather than assuming a flat rate.
- **HE19 pre-spike AS**: Present on some days (2026-05-31 very high at $26.10) and minimal on others (2026-06-01 only $5.96). Day-specific — do not assume HE19 AS will always be a major revenue source.

---

## 10. Overall Confidence Assessment for 2026-06-01 Plan

**Energy strategy confidence**: HIGH — HE09-10 charge at $17.40-$18.34 is clearly the lowest window. HE20-21 discharge is clearly the peak window. Directional call is correct.

**Energy revenue estimate confidence**: MEDIUM — 0.80x calibration may be slightly conservative for HE21 ($52.26 raw; actual DA could clear $46-50 given Enverus tighter load). If calibration is even 0.85x, HE21 revenue = $52.26×0.85×100 = $4,442 (+$261 vs base).

**AS revenue estimate confidence**: MEDIUM-LOW — AS gross of $1,962 assumes Smartbidder AS prices clear. The structural underperformance on NonSpin in prior actuals (RT drag ~34.5% vs 20% assumed) creates downside risk. RRS allocation is deliberately higher than prior plans (30 MW at HE20) based on lesson E.

**Total plan confidence**: MEDIUM — Base case $3,130 is conservative. Realistic range given RT optionality and potential nodal uplift is $4,000-$6,000. The 2026-05-29 actuals of $5,112 remain the best comparable (similar market structure with evening spike), though that day had higher charge volume and more aggressive energy positions.

---

*Self-review generated: 2026-05-31 | bess-optimizer*
*Inputs: shared/data/pnl/gks/daily/2026-05-29.json (most recent Tenaska data), reports/daily/bess-optimizer/2026-05-31.md (prior recommendation), reports/daily/bess-optimizer/2026-06-01.md (today's plan), shared/data/forecasts/market-view/2026-06-01.md, shared/data/forecasts/congestion/2026-06-01.md*
*Flowday 2026-05-31 actuals: not yet available — monitoring items set for next cycle.*
