# bess-optimizer Self-Review — 2026-06-07

**Reviewed during**: 2026-06-06 07:30 CT (preparation for 2026-06-07 recommendation)
**Prior recommendation**: memory/bess-optimizer/history/2026-06-05.md (flowday 2026-06-05)
**Actual settlement data**: shared/data/pnl/gks/hourly/2026-06-05_pnl.csv (PRODUCTION, Tenaska T+1)

---

## 1. Yesterday's Stack Recommendation vs Actual

**My recommendation for 2026-06-05 flowday** (generated 2026-06-04):
- Strategy: Charge HE02-04 (-50 MW each, -17.6 MW top-up), Hold NonSpin HE01/HE05-18, Discharge HE19-20 at 100 MW
- Expected revenue: +$6,384

**Actual settlement (2026-06-05 Tenaska data):**
- Total revenue: **+$410**
- DA Energy: +$9,432 (DA sell at HE05-06 and HE20-22 — partially unexpected hours)
- RT Energy: -$11,066 (large net RT consumption)
- DA NonSpin: +$1,578
- DA ECRS: +$467

**Key actuals breakdown:**
- HE13: RT energy = -$2,530 (RTSPP $43.54) — involuntary RT charging at high price
- HE14: RT energy = -$1,616 (RTSPP $28.00)
- HE15: RT energy = -$374 (RTSPP $31.98)
- HE20: DA energy = +$2,050, RT energy = -$3,080 (RTSPP $65.24 — severe RT>DA at discharge)
- HE21: DA energy = +$2,053, RT energy = -$2,905 (RTSPP $57.36)
- HE22: DA energy = +$2,082, RT energy = -$710 (RTSPP $45.36)
- HE05: DA energy = +$1,477 (50 MWh DA sell at $29.53 — not in my recommendation)
- HE06: DA energy = +$1,759 (50 MWh DA sell at $35.18 — not in my recommendation)

---

## 2. Realized Revenue vs Benchmark Delta

**Smartbidder benchmark**: Not available (benchmark file for 2026-06-05 not fetched this cycle).

**Internal delta**: $410 actual vs $6,384 recommended = -$5,974 miss.

**Where we lost:**
- RT imbalance at HE13-15 (involuntary RT charging): -$4,520 (estimated) at high RTSPP hours
- RT>DA at discharge HE20-21 (RTSPP $57-65 vs DA $41): expected to earn via DA, but RT imbalance created large RT debits
- The RT charging at HE13-15 was NOT in our recommended schedule. It appears GKS was dispatched in RT to consume power during high-price hours — the opposite of what we wanted.

**Where we won:**
- NonSpin clearing: DA NonSpin = $1,578 (above our $798 estimate — GKS cleared more NonSpin hours and MW than projected)
- ECRS: $467 (not in our estimate — unexpected HE21-24 ECRS clearing)
- DA Energy HE20-22: +$6,185 (GKS did sell DA energy in the right peak hours, even if RT offset the gain)

**Structural insight:** The RT energy column is the key battleground. When RT>>DA (as occurred HE20-21 at $57-65), our DA sell offer creates a large RT imbalance charge. When RT << DA (our assumption), DA sell captures full value. The 2026-06-05 outcome was an extreme RT>DA day at discharge hours AND unexpected RT charging at midday — a double-unfavorable scenario.

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

**Recommended top discharge**: HE19 ($37.16) and HE20 ($39.40) — CORRECT direction.
- Actual DA sold at HE20-22 ($41/$41.64 range). GKS did discharge in the evening peak window.
- HE20-21 actual discharge hours match recommendation.

**Recommended bottom charge**: HE02-04 ($21.95-$22.53) — APPROXIMATELY CORRECT.
- No clear DA purchase signal in the actuals for HE02-04. DA energy = $2.53/$2.60/$2.74 at HE02-04 suggests very small MWh purchases (not 100+ MWh as recommended).
- The large RT consumption at HE13-15 may represent the actual charging mechanism (RT rather than DA).
- Hour identification was correct in direction but execution deviated from DA-bid plan.

**Accuracy judgment**: MEDIUM. Correct direction on discharge hours; charge hours uncertain.

---

## 4. DA-RT Spread Call Assessment

**Call for 2026-06-05**: P(DA>RT) = 63-67%, spread +$5.41/+$6.00 → DA-first sell. Rating = CONFIDENT.

**Realized outcome**: HE20 RTSPP = $65.24 vs DA $41.00 → spread = -$24.24 (RT far exceeded DA). The P(RT>DA) = 33-37% tail scenario materialized AND was extreme magnitude.

**Assessment**: This was the worst-case of a known 33% scenario. The recommendation was correct on EV. The 2026-06-05 outcome should NOT change the DA-first strategy at 65% P(DA>RT) — it takes 3+ similar RT>DA events to reverse the EV argument.

**Pattern note**: 2026-06-05 RTSPP at HE18 = $68.44, HE17 = $72.13, HE20 = $65.24, HE24 = $64.96 — these are very high RT prices suggesting a real-time market stress event (possibly wind under-performance or an outage) that elevated RT prices well above DA on the discharge side. This is consistent with congestion-analyst's "outage surprise" tail risk.

---

## 5. Improvements Applied for 2026-06-07

**Improvement 1: Charge window shifted to midday (HE09 instead of overnight HE02-04)**

2026-06-05 recommended overnight charge at $21-22/MWh. Today's midday charge at $16-17/MWh is $5/MWh cheaper — saving ~$490 in charge cost for the same 97.6 MWh grid draw. The shift is driven by the extreme VRE overgeneration signal (SCI 2.16, WEST_TO_NORTH HIGH) unique to this Sunday. This is a direct structural improvement: the congestion-analyst's midday signal is the clearest value opportunity in the 16-day cycle.

**Improvement 2: NonSpin MW increased to 80 MW during post-charge hold**

Prior cycles offered 50 MW NonSpin during hold periods. At full SOC (190 MWh), the BESS has full 100 MW discharge capability. Increasing to 80 MW during HE10-18 (after charge, before discharge) adds $130 in expected AS revenue with negligible deployment risk at $0.39-$0.92/MWh clearing levels.

**Improvement 3: Explicit SOC_MIN constraint validation at HE20**

Prior cycles sometimes assumed full 100 MW for 2 hours was feasible. Today's SOC analysis explicitly identifies the partial discharge at HE20 (56.7 MW, not 100 MW) due to SOC_MIN=20 constraint. This prevents an over-stated revenue projection. The expected revenue ($1,763 at HE20 for 56.7 MW) is correctly modeled.

**Improvement 4: NonSpin HE22 reserve trade-off quantified**

Prior cycles did not quantify the trade-off between Non-Spin at high-value hours (HE22 = $8.261) and the energy sacrifice required. Today's analysis explicitly shows: sacrifice $1,437 in energy to capture $413 NonSpin = -$1,024 net. This reasoning is now part of the documented decision process, preventing the same question from being re-opened in future cycles with a similar price profile.

---

## 6. Open Questions and Actions

1. **Involuntary RT dispatch pattern (URGENT)**: 2026-06-05 showed large RT charging at HE13-15 at $28-44/MWh — not in our schedule. Is this (a) an ERCOT automated demand response dispatch, (b) Smartbidder RT layer override, or (c) a settlement artifact? Until understood, this represents a hidden P&L risk in every recommendation. Owner (jms2527) should confirm with Tenaska the physical dispatch mechanism for HE13-15 on 2026-06-05.

2. **DA sell at HE05-06 (unexpected)**: DA energy = $1,477/$1,759 at HE05-06. These suggest 50 MWh DA sell offers were submitted at hours I did not recommend. The Smartbidder/Tenaska automated bidding layer appears to submit DA bids independently of my recommendation. Confirm: is our recommendation advisory-only to the operator, or does it directly configure the DAM bid submission?

3. **2026-06-06 actuals needed**: When Tenaska 2026-06-06 settlement is available (~2026-06-08), update learning with: (a) actual vs recommended HE20-21 discharge realization, (b) RTSPP at HE20-21, (c) whether the 2026-06-05 RT charging anomaly repeated.

4. **NonSpin actual clearing MW**: 2026-06-05 DA NonSpin = $1,578 at ~50-80 MW across 18 hours. Average clearing was $1,578 / (50 MW × 18h average) ≈ $1.75/MWh implied — higher than the $0.44-$2.47 range. This suggests either more MW cleared than offered or more hours cleared. Monitor for pattern.

---

*bess-optimizer | Self-review logged 2026-06-06 07:30 CT*
*Inputs: 2026-06-05_pnl.csv (Tenaska PRODUCTION, fetched 2026-06-06T12:09Z)*
*Prior recommendation: memory/bess-optimizer/history/2026-06-05.md*
*For next cycle: 2026-06-06 Tenaska actuals expected ~2026-06-08*
