# bess-optimizer Self-Review — 2026-06-08

**Reviewed during**: 2026-06-08 07:30 CT (preparation for 2026-06-09 recommendation)
**Prior recommendation**: memory/bess-optimizer/history/2026-06-08.md (flowday 2026-06-08)
**Actual settlement data**: shared/data/pnl/gks/hourly/2026-06-07_hourly.json (Tenaska T+1, data quality DEGRADED — DA offer rows 0)

---

## 1. Yesterday's Stack Recommendation vs Actual

**My recommendation for 2026-06-08 flowday** (generated 2026-06-07 07:30 CT):
- Strategy: Charge HE09 (100 MW) + HE10 top-off (8.5 MW), NonSpin HE01-08 at 50 MW + RRS 20 MW, ECRS/NonSpin HE11-18, Discharge HE19-20

**Actual settlement (2026-06-07 Tenaska data — note: json is labeled 2026-06-07 flowday, which was the actual day billed):**
The settlement file covers flowday 2026-06-07. The recommendation generated 2026-06-07 was for flowday 2026-06-08.
These are different days. The 2026-06-07 actuals reflect the PRIOR recommendation (history/2026-06-08.md was generated 2026-06-07 for flowday 2026-06-08).

Clarifying the chain:
- 2026-06-07 flowday actuals: compare against recommendation in history/2026-06-07.md (generated 2026-06-06)
- 2026-06-08 flowday actuals: will be available ~2026-06-09 (next cycle)

The 2026-06-07 actuals here are compared against the history/2026-06-07.md recommendation (Base $4,201).

**Actual 2026-06-07 total: $3,148 vs recommended $4,201 → delta: -$1,053**

---

## 2. Realized Revenue vs Benchmark Delta

**Smartbidder benchmark**: Not available this cycle.

**Revenue components (actual 2026-06-07)**:
- DA Energy: +$99.91 (HE14 DA purchase rebate $-869 + HE15 DA purchase rebate $-952.5 + HE19 DA sell $+269.91 + HE20 DA sell $+1,651.5 = +$99.91)
  - Note: DA purchases at HE14-15 = GKS bought 50 MWh DA at $17.38/$19.05 as a charge action
  - DA sells at HE19-20 = 9 MWh at $29.99 + 50 MWh at $33.03
- RT Energy: +$2,601 (dominant revenue driver — GKS discharged in RT HE18-21)
- AS RRS: +$447 (60 MW RRS continuously all 24 hours — only AS product that actually cleared)
- **Total: $3,148**

**Key finding**: RT energy was the primary revenue mechanism, not DA energy. GKS earned $1,200 at HE18 (RT gen 23.8 MWh × $50.33), $1,134 at HE19 (RT gen 29.4 MWh × $55.60). This is the opposite of our DA-first strategy expectation — the actual dispatch favored RT at those hours because RTSPP >> DASPP.

**Where we lost vs recommendation**:
- DA sell execution limited (only 9 MWh DA at HE19, 50 MWh at HE20 vs recommended 100 MWh each): -$3,200 vs plan
- RT imbalance charges at DA sell hours: HE20 RT imbalance -$1,197 (DA 50 MWh settled, then RT dispatch created net debit)
- RT charging HE09-12: 124.4 MWh at avg $21-24/MWh = $2,731 net (vs planned DA charge $14.4/MWh × 100 MWh = $1,440; extra cost ~$1,291)

**Where we won vs recommendation**:
- RT discharge HE18-21 at RTSPP $50-57: total RT gen revenue $4,520 (not in our plan — better-than-expected RT values)
- RRS $447 (consistent with prior cycles — 60 MW all hours, reliable)

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

**Recommended top discharge**: HE19 ($31.2) and HE20 ($34.9) — PARTIALLY CORRECT in direction.
- Actual discharge peaked HE18-21 in RT at RTSPP $50-57. GKS did discharge in the evening window.
- The DA discharge plan only partially materialized (small MW cleared in DA at HE19-20).
- Hour identification was correct for the discharge WINDOW but execution mechanism was RT-dominated, not DA.

**Recommended bottom charge**: HE09 ($14.4) and HE10 ($15.0) — APPROXIMATELY CORRECT.
- Actual GKS charged in RT HE09-12 (29.5 + 42.2 + 21.6 + 30.9 MWh consumption). The charging happened in the recommended window, but via RT mechanism, not DA bid clearance.
- The DA charge bids at $14.4/$15.0 apparently did not clear (0 DA purchase rows in settlement for HE09-10 — though data quality is DEGRADED so this is uncertain).

**Accuracy**: MEDIUM — correct windows, wrong execution mechanism (RT vs DA).

---

## 4. DA-RT Spread Call Assessment

**Call for 2026-06-07** (generated 2026-06-06): P(DA>RT) HE19-20 = 0.64-0.68 → DA-first sell. CONFIDENT.

**Realized outcome**:
- HE19 RTSPP = $55.60 vs DASPP = $29.99 → spread = DA − RT = -$25.61 (RT far above DA)
- HE20 RTSPP = $57.49 vs DASPP = $33.03 → spread = -$24.46 (RT far above DA)
- P(RT>DA) tail scenario materialized for the third consecutive cycle at discharge hours.

**Pattern assessment**: Three consecutive cycles with RT > DA at GKS discharge hours:
- 2026-06-05: HE20 RT $65.24 vs DA $41.00 (spread -$24.24)
- 2026-06-07: HE20 RT $57.49 vs DA $33.03 (spread -$24.46)
- The Smartbidder P(DA>RT) = 0.64-0.68 continues to diverge from GKS nodal experience.

**Structural hypothesis** (developing): GKS may be located on the load side of HOUSTON_IMPORT. When that constraint binds in real-time, GKS nodal RTSPP is pulled upward by the shadow price, materially above DASPP. This would explain why RT > DA at GKS evening discharge specifically on high-load days with HOUSTON_IMPORT HIGH. The Smartbidder P(DA>RT) likely reflects HB_NORTH or HB_HOUSTON hub pricing, not GKS bus-specific.

**Action for owner (jms2527)**: Confirm GKS bus location relative to HOUSTON_IMPORT constraint path. If GKS is on the load side (South or Houston zone), the evening RT premium is a consistent feature, not noise.

---

## 5. Improvements Applied for 2026-06-09

**Improvement 1: 3-hour discharge structure (HE20-21, skip HE19 energy)**

Prior cycles used HE19-20. By skipping HE19 energy dispatch, full 100 MW is available at HE20 (the highest-price hour at $34.24) rather than only 66 MW. HE21 DA $31.24 adds an additional 66 MWh of discharge. Net improvement in base case: +$292 vs 2-hour alternative. HE21 is supported by the evening NL ramp still completing (+22,931 MW HE17-21, cycle-high), keeping the system tight at HE21.

**Improvement 2: Charge window constrained to HE09-10 only (not extending to HE11-15)**

Prior cycles recommended HE09 only for charge; the systematic midday GKS RT elevation at HE11-15 has now been observed twice. The HE09-10 window is on the West wind trough dominant side of the day (GR_WEST 11,083 MW at HE08 — below trigger). HE11-15 is in the Houston-side local constraint window. Explicitly constraining charge to HE09-10 reduces exposure to the midday RT elevation risk.

**Improvement 3: RegDown HE10 ($27.60) — retained from prior cycle**

Partial charge hour allows RegDown. Small but consistent improvement: $28 for no energy sacrifice.

**Improvement 4: ECRS added HE11-18 (20 MW)**

ECRS DA clearing in the $0.80-$1.50/MWh range during the full-SOC bridge. Expected $172 additional AS revenue.

---

## 6. Open Questions and Actions

1. **GKS nodal location vs HOUSTON_IMPORT path** (URGENT CARRY-FORWARD from prior cycles): Three consecutive cycles show RT > DA at GKS discharge hours by $20-25/MWh. If GKS is load-side of the constraint, this is structural. Owner: jms2527 — confirm with Tenaska.

2. **DA charge bid mechanism**: 2026-06-07 shows 0 DA purchases at HE09-10 (DEGRADED quality — may be missing). If DA charge bids are not clearing, the entire charge cost structure shifts to RT mechanism. Confirm: do DA charge bids clear or does GKS charge primarily in RT?

3. **RRS 60 MW commitment**: Actual GKS maintains 60 MW RRS all hours. Our recommendation allocates 20-50 MW. If 60 MW RRS is mandatory (Smartbidder constraint or Tenaska contract), our NonSpin/ECRS recommendations need to be adjusted (can't co-offer 60 RRS + 70 NonSpin + 20 ECRS = 150 MW on a 100 MW unit). Owner: clarify maximum simultaneous AS MW and whether RRS has priority.

4. **2026-06-08 actuals**: Expected T+1 ~2026-06-09. Update self-review when available (especially HE18-21 RTSPP given that 2026-06-08 was a Monday with very high load forecast and NL ramp +19,322 MW).

5. **Smartbidder benchmark for 2026-06-07**: Not fetched this cycle. When available, compare GKS actual $3,148 vs Smartbidder Mount Blue Sky benchmark. This would reveal how much of the performance gap is structural (nodal RT premium) vs avoidable (AS mix, timing).

---

*bess-optimizer | Self-review logged 2026-06-08 07:30 CT*
*Inputs: 2026-06-07_hourly.json (Tenaska PRODUCTION — DEGRADED quality, DA offer rows 0)*
*Prior recommendation: memory/bess-optimizer/history/2026-06-07.md*
*For next cycle: 2026-06-08 Tenaska actuals expected ~2026-06-09*
