# bess-optimizer Learnings — 2026-06-12

**Self-review generated**: 2026-06-13 (07:30 CT cycle)
**Prior schedule source**: `memory/bess-optimizer/history/2026-06-12.md` (AVAILABLE)
**Actual source**: `shared/data/pnl/gks/daily/2026-06-12.json` + `reports/daily/pnl/2026-06-12.md`

---

## 1. Recommended vs Actual Schedule

| Item | Recommended | Actual (Tenaska) |
|---|---|---|
| Charge window | HE09 -100 MW + HE10 -8.5 MW (DA) | HE10 -100 MW, HE11 -100 MW, HE12 -100 MW, HE13 -100 MW (DA purchases 425 MWh) |
| Discharge window | HE20 +100 MW + HE21 +66 MW (DA) | HE01 +100 MW, HE03 +100 MW, HE14 +100 MW, HE15 +100 MW, HE20 +100 MW, HE21 +100 MW (DA sales 200 MWh) |
| AS — NonSpin | 80 MW HE01-08, 80 MW HE10-19 | 94 MW HE01-HE21 (cleared) |
| AS — ECRS | Excluded (zero clearing assumed) | 94 MW HE22-HE24 (cleared — unexpected) |
| RT energy | ~$0 (no RT dispatch intended) | +$5,863 net RT (large RT gen and consumption offset) |
| DART virtual | Out of scope | -$301.19 (dart-virtual-trader domain) |

Key observation: the actual schedule diverges substantially from the recommendation. The actual DA purchases were 425 MWh (vs 108.5 MWh recommended) and RT generation was 27.54 MWh with RT consumption 148.40 MWh — indicating a very different intraday cycle driven by Smartbidder/operator logic rather than this recommendation.

---

## 2. Revenue Delta Analysis

| Component | Recommended ($) | Actual ($) | Delta ($) |
|---|---:|---:|---:|
| DA Energy | ~+$3,843 (sell HE20-21 minus charge HE09-10) | -$6,164 | -$10,007 |
| RT Energy | ~$0 | +$5,863 | +$5,863 |
| DA NonSpin | ~$1,602 | +$6,339 | +$4,737 |
| DA ECRS | $0 (excluded) | +$963 | +$963 |
| DA RRS | $0 | $0 | $0 |
| **Total** | **~$5,445** (base, no MCC) | **$7,001** | **+$1,556** |

Actual beat the recommendation base case by ~+$1,556. Actual also beat Smartbidder benchmark by +$1,464 (+26.4%).

---

## 3. Where the Recommendation Was Wrong

**A. DA Energy sign reversal**: The actual DA energy was -$6,164 (net buyer in DA), while the recommendation called for net DA selling (+$3,843). Actual DA purchases were 425 MWh — suggesting the operator/Smartbidder executed a large DA buy cycle, not the recommended 2-hour discharge at HE20-21. The DA energy loss was offset by RT energy +$5,863, meaning the operator ran a classic DA-buy / RT-sell arbitrage (buy cheap DA, sell high RT). The RT net of +$5,863 against -$6,164 DA represents a -$301 net energy loss before AS — consistent with the DART virtual figure (-$301.19).

**B. ECRS exclusion error**: ECRS cleared 94 MW in HE22-24 (+$963 actual). The recommendation excluded ECRS citing "zero clearing 4+ consecutive days." This is the second time (after 2026-06-08) ECRS cleared unexpectedly. The 4-day zero-clearing streak is not a reliable exclusion signal; late-evening ECRS clearing is a recurring tail event.

**C. NonSpin underestimate**: Actual DA NonSpin was +$6,339 (94 MW cleared all HE01-21). Recommendation estimated $1,602 (80 MW, partial hours). The gap is largely structural — the operator cleared NonSpin at higher capacity and for more hours than modeled.

**D. Charge window timing**: Recommended HE09-10, actual HE10-13. The actual midday charging (HE10-13, solar trough) reflects lower RT prices during that window — the concern about HOUSTON/SOUTH_MIDDAY_LOCAL RT risk did not materialize on this Friday.

---

## 4. Top 2 / Bottom 2 Hour Identification Accuracy

- **Recommended top discharge**: HE20 ($36.50), HE21 ($40.23). Actual settlement shows HE21 was indeed the peak revenue hour (+$1,482), HE22 second (+$1,103). Discharge hour identification was directionally correct, though the operator executed differently (DA-buy + RT-sell vs pure DA-sell).
- **Recommended charge**: HE09-10. Actual charge HE10-13. Recommendation was off by ~2 hours; solar trough extended further than modeled.

---

## 5. DA-RT Spread Call Result

Recommended: DA sell at HE20-21 (DA > RT signal). Actual: operator ran DA BUY at HE20-21, implying RT > DA at those hours at GKS. The structural GKS RT > DA pattern (HOUSTON_IMPORT MCC) reasserted — the spread call was directionally reversed. The actual positive RT energy (+$5,863) confirms RT LMPs at GKS exceeded DA across multiple hours. This is consistent with the risk flag in the history file ("HOUSTON_IMPORT MEDIUM 18-30%, P(RT>DA) structural pattern").

---

## 6. Improvement Actions for 2026-06-14 and Forward

**Action 1 — ECRS late-evening offer as standard (not excluded).**
ECRS has now cleared unexpectedly on at least 2 days in the trailing 2-week window (2026-06-08 and 2026-06-12). The zero-clearing exclusion rule is too aggressive. New rule: always offer 94 MW ECRS at HE22-24 as a low-cost upside option; exclude from base revenue projection but include in schedule as standing offer. Expected cost: zero (capacity product, no physical energy required). Expected upside: ~$1,000/cycle on clearing days.

**Action 2 — Revise DA-RT spread call for GKS: structural RT > DA bias must be default, not risk.**
The recommendation repeatedly frames GKS RT > DA as a "risk" while recommending DA energy sells. Actual data confirms RT > DA at GKS is the realized outcome in 3 of 4 recent evening windows. Flip the prior: assume GKS RT > DA at HE19-22 unless congestion-analyst confirms HOUSTON_IMPORT P(binding) < 10%. New default: hold SOC for RT dispatch at peak hours rather than selling DA energy, unless DA prices are unusually high (> $45/MWh).

**Action 3 — NonSpin capacity offer: raise base assumption to 94 MW all cleared hours.**
Actual cleared 94 MW (not 80 MW). The 80 MW assumption was conservative and underestimated the achievable cleared capacity. Update NonSpin base case to 94 MW for all standby hours going forward. Adjust expected revenue upward by ~10-15% on AS component.

---

## 7. Summary

- **Actual revenue**: $7,001 vs recommended base $5,445 → actual outperformed recommendation by +$1,556.
- **vs Smartbidder benchmark**: +$1,464 (+26.4%) — GKS outperformed on ECRS capture and NonSpin volume.
- The revenue outperformance was driven by (1) ECRS clearing the recommendation excluded, (2) RT energy gain from operator-executed DA-buy/RT-sell cycle, (3) higher NonSpin cleared capacity.
- The recommendation's DA energy strategy was structurally misaligned with actual GKS RT > DA nodal dynamics on this day. Revenue was still positive overall because ECRS and NonSpin compensated, but the energy arbitrage call was wrong in sign.

*bess-optimizer | self-review for 2026-06-12*
*Generated 2026-06-13 07:30 CT*
