# BESS Optimizer Self-Review — 2026-06-13

**Self-review generated**: 2026-06-14 (07:30 CT cycle)
**Prior schedule source**: `memory/bess-optimizer/history/2026-06-13.md` (AVAILABLE — Stack C, generated 2026-06-12)
**Actual source**: `shared/data/pnl/gks/daily/2026-06-13.json` + `reports/daily/pnl/2026-06-13.md` (PRODUCTION, 391 Tenaska rows)

---

## 1. 예측 vs 실제 (Revenue)

| 항목 | 예측 (EV-weighted) | 예측 (Base, no MCC) | 실제 (Tenaska) | Delta vs EV | Delta vs Base |
|---|---:|---:|---:|---:|---:|
| DA Energy | ~+$2,100 (est.)* | ~+$2,100 | +$4,126.45 | +$2,026 | +$2,026 |
| RT Energy | ~$0 (not modeled) | ~$0 | -$2,210.86 | -$2,211 | -$2,211 |
| DA NonSpin | ~$3,800 (est.)** | ~$3,500 | +$3,541.40 | -$259 | +$41 |
| DA ECRS | $0 (excluded) | $0 | +$215.60 | +$216 | +$216 |
| DA RRS | $0 (excluded) | $0 | $0.00 | $0 | $0 |
| Reg Up / Down | $0 | $0 | $0.00 | $0 | $0 |
| **Total** | **$6,386** | **$5,966** | **$5,672.59** | **-$713** | **-$293** |

*DA Energy estimate: recommended schedule = charge HE10 (-100 MW × $18.53 = -$1,853) + HE11 top-off (-8.5 MW × $18.79 = -$160) + discharge HE20 (+50 MW × $28.54 = +$1,427) + HE21 (+100 MW × $32.16 = +$3,216) + HE22 (+16 MW × $31.88 = +$510) → net DA Energy ≈ +$3,140. Actual DA Energy was +$4,126 (see below for pattern analysis).

**NonSpin estimate: 80 MW × HE01-09 × avg $4.50 + 80 MW × HE12-18 × avg $4.50 + 50 MW × HE19 + 74 MW × HE22 × $12.61 + 30 MW × HE23-24 × $13.18 + MCC uplift → estimated $3,500-$3,800 range. Base case used $3,500 implicitly.

---

## 2. 권고 스케줄 vs 실제 스케줄

| 항목 | 권고 (Stack C) | 실제 (Tenaska) |
|---|---|---|
| 충전 창 | HE10 -100 MW (DA) + HE11 -8.5 MW top-off | RT 위주: RT 소비 57.7 MWh (DA 대비 소규모) |
| 방전 창 | HE20 +50 MW + HE21 +100 MW + HE22 +16 MW (DA) | RT 위주: RT 주입 82.7 MWh; DA Energy 패턴은 HE01-02, HE19/HE24 집중 |
| 총 방전량 | 166 MWh (DA 에너지 기준) | 82.7 MWh RT 주입 (순 +25 MWh, 0.41 사이클) |
| NonSpin | 80 MW HE01-09, 80 MW HE12-18, 50-74 MW HE19-22, 30 MW HE23-24 | 85 MW HE01-19, 40 MW HE20-24 (cleared) |
| ECRS | 제외 (4+사이클 연속 미클리어링) | HE20-24 CT에서 40 MW cleared → +$215.60 |
| RRS | 제외 | $0 (미클리어링 — 정확) |
| RT 에너지 | ~$0 (의도 없음) | -$2,210.86 (대규모 RT 순손실) |

핵심 관찰: 실제 DA Energy 분포 (`reports/daily/pnl/2026-06-13.md`)가 HE01-02 야간 + HE19/HE24 후기 야간에 집중되어 있어, 권고한 HE20-22 피크 방전 전략과 시간대가 어긋남. RT Energy가 -$2,210.86으로 대규모 순손실 — 2026-06-12에 관찰된 RT 역방향 패턴(DA-buy/RT-sell)이 이번엔 반대 방향으로 나타남 (DA sell 이후 RT에서 재매입 필요한 포지션 발생 가능성).

---

## 3. 주요 예측 정확도 평가

### 3-1. Top/Bottom 2 Hours 식별

| 항목 | 권고 | 실제 | 정확도 |
|---|---|---|---|
| Top 방전 HE (DA Energy 기준) | HE21 ($32.16), HE20 ($28.54) | DA Energy 실제는 HE19/HE24-CT 집중 ($1,567 combined) | 부분 적중 — HE19 방향 맞음, HE24 miss |
| Bottom 충전 HE | HE10 ($18.53), HE11 ($18.79) | RT 소비 57.7 MWh (시간대 분산, DA 대량 충전 없음) | 식별 정확하나 DA 매수 스케일이 훨씬 작음 |
| NS 스파이크 HE | HE22-23 (권고 $12.61/$13.18) | 실제 HE22-23 CT 최고 NS 수익 ($480/$523.60) | 정확 — HE22-23 NS 스파이크 완전 적중 |

### 3-2. DA-RT Spread Call

- **권고**: P(DA<RT) HE20-21 = 0.629/0.602 이지만 "DA sell for certainty" 선택
- **실제**: RT Energy -$2,210.86 순손실 → RT LMP가 DA 대비 하락한 시간대 발생, 또는 involuntary RT 포지션 발생
- **판정**: DA sell 결정은 일부 타당했으나, RT 역방향 exposure가 크게 실현됨. 2026-06-12에서의 "RT > DA at GKS 구조적 패턴" 학습이 이번에는 반전되어 RT < DA 결과가 나타남 — GKS 노드 RT/DA 방향이 예측보다 훨씬 변동성이 큼.

### 3-3. AS 클리어링

| AS 상품 | 권고 | 실제 | 판정 |
|---|---|---|---|
| NonSpin | ~$3,500 (80-74 MW 계단형) | $3,541.40 (85→40 MW) | 근접 적중 (+$41) |
| ECRS | $0 제외 | $215.60 cleared (40 MW HE20-24) | 또 다시 miss — 3번 연속 |
| RRS | $0 | $0 | 정확 |
| Reg Up/Down | $0 | $0 | 정확 |

### 3-4. 배터리 사이클

- 권고: 총 방전 166 MWh (0.83 사이클), DA 에너지 위주
- 실제: RT 주입 82.7 MWh / RT 소비 57.7 MWh = 순 +25 MWh, 0.41 사이클
- Delta: 실제 사이클이 권고 대비 절반 이하 — 배터리 활용도 저조 또는 전략 전환

---

## 4. 총수익 비교

| 비교 | 권고 | 실제 | Delta |
|---|---:|---:|---:|
| EV-weighted 예측 | $6,386 | $5,672.59 | -$713 (-11.2%) |
| Base 예측 (no MCC) | $5,966 | $5,672.59 | -$293 (-4.9%) |
| Smartbidder benchmark | $3,023.68 | $5,672.59 | +$2,648.91 (+87.6%) |
| 7일 평균 (참고) | — | — | 데이터 미수집 |

- **vs 자체 예측**: Base 대비 -$293 (4.9% 하회). EV-weighted 기준으로는 -$713 (11.2% 하회). 허용 범위 내이나 RT 에너지 순손실 -$2,210.86이 주요 하방 요인.
- **vs Smartbidder benchmark**: +$2,648.91 (+87.6% 초과) — 강한 outperformance. NonSpin 스케줄 및 NS 스파이크(HE22-23) 포착이 핵심 기여.
- **MCC 실현**: 실제 ECRS 클리어링 (+$215.60)이 예측에 없던 수익을 추가했으나, RT 손실(-$2,210.86)이 이를 압도하여 전체적으로 EV-weighted 기준 소폭 하회.

---

## 5. 핵심 학습

### 맞은 것

1. **NS 스파이크 HE22-23 포착**: 74 MW NS at HE22 ($12.61), 30 MW at HE23-24 ($13.18) 권고 → 실제 HE22-23 CT 최고 수익 ($480/$523.60). 저녁 NS 스파이크 식별 완전 적중.
2. **NonSpin 전체 수익 근접**: 권고 ~$3,500 vs 실제 $3,541 — 1% 오차. 계단형 NS MW 모델링이 작동함.
3. **RRS/Reg 제외**: 실제도 $0 — 정확.
4. **Saturday 조정 (Weekend cap)**: MCC $3/MWh 하향, NS 65% calibration — 실제 ECRS가 소규모(40 MW)로만 클리어링된 점에서 방어적 조정 방향은 맞음.

### 틀린 것

1. **ECRS 제외 반복 실패 (3번 연속 miss)**: 2026-06-08, 2026-06-12에 이어 2026-06-13에도 ECRS가 클리어링됨 (HE20-24 CT, 40 MW, +$215.60). "4+ 연속 미클리어링" 제외 규칙은 폐기 필요. 2026-06-12 학습(Action 1)을 이번 사이클에 적용하지 못한 구조적 이월 실패.
2. **RT 에너지 -$2,210.86 순손실 미예측**: 권고는 RT ≈ $0로 가정했으나 실제 -$2,210.86 실현. DA sell 후 RT 재매입(RT가 DA보다 낮을 때 involuntary RT 소비) 또는 W23 involuntary dispatch 이슈(Key Risk #1 in history, UNRESOLVED) 가능성. 2026-06-12에서 "RT > DA at GKS 구조적 패턴" 학습 → 이번엔 반전 → GKS 노드 RT/DA 방향성이 사이클간 일관성 없음.
3. **DA Energy 분포 예측 오류**: HE20-22 CT 피크 방전 권고 → 실제는 HE01-02, HE19/HE24-CT 집중 (야간/심야). 실제 운영자/Smartbidder 실행이 권고와 다른 시간대를 선택. 배터리 활용도도 0.41 사이클(권고 0.83 사이클)에 그침 — DA 에너지 양방향 활용이 크게 축소됨.
4. **총 배터리 사이클 과대 추정**: 권고 166 MWh 방전 → 실제 82.7 MWh RT 주입. 에너지 기회를 과대 평가했거나 실제 운영 제약(HSL, 상태 불명)이 개입.

### 다음 사이클 조정

**조정 1 — ECRS HE20-24 상시 제출 즉시 적용 (미이행 2026-06-12 Action 1 이월)**
ECRS를 zero-clearing 이력에 근거해 제외하는 규칙 완전 폐기. HE20-24 CT 구간에 40-94 MW ECRS 입찰을 기본 스케줄에 포함, 기대수익은 보수적 30% 확률로 계산. 예상 upside: +$65-$200/사이클. 이번 miss 규모 +$215 — 누적 3회 × ~$500 avg = ~$1,500 기회 손실.

**조정 2 — RT 에너지 손실 원인 규명 (W23 Issue 1 해소 우선순위 UP)**
RT Energy -$2,210.86이 권고 스케줄(DA 위주)에서 발생한 메커니즘 불명확. 가설: (a) involuntary RT 소비 (W23 이슈), (b) Smartbidder RT 재매입 최적화가 DA 포지션과 충돌. 오퍼레이터에게 2026-06-13 구간별 RT dispatch 로그 요청 → 원인 확인 후 모델 반영. UNRESOLVED로 표시된 W23 Issue 1이 이번 RT 손실의 원인일 가능성 HIGH.

**조정 3 — GKS 노드 RT/DA 방향성: 단일 편향 제거, 조건부 프레임워크 전환**
2026-06-12: RT > DA (operator 실행으로 확인) → 학습 "RT > DA를 기본값으로". 2026-06-13: RT Energy 손실 → RT < DA 또는 RT 역방향. 2사이클 연속으로 반대 방향. 결론: GKS RT/DA 방향은 단일 편향 적용 불가 — congestion-analyst의 HOUSTON_IMPORT P(binding) 및 실시간 basis 신호를 시간별로 조건부 사용하는 것이 유일한 대안. 조건: P(binding) > 25% → RT > DA 기대; P(binding) < 10% → DA sell 우위.

---

## 6. 개선 미이행 추적

| Action | 출처 | 이행 여부 |
|---|---|---|
| ECRS HE22-24 상시 제출 | 2026-06-12 Action 1 | 미이행 — 이번 사이클에도 ECRS 제외함 → 3번째 miss |
| RT > DA 기본값 전환 | 2026-06-12 Action 2 | 이번 사이클에서 적용 시도 (P(DA<RT) 명시) → 그러나 DA sell 결정 유지함 → 이행 미완 |
| NonSpin 94 MW 상향 | 2026-06-12 Action 3 | 부분 이행 (HE22에서 74 MW, HE01-09/12-18에서 80 MW) → 실제는 85 MW cleared (일부 gap 잔존) |

---

## 7. 요약

- **실제 총수익**: $5,672.59 vs 권고 EV-weighted $6,386 → -$713 (-11.2% 하회)
- **vs Smartbidder benchmark**: +$2,648.91 (+87.6% 초과) — NS 스파이크 포착이 benchmark 격차 주요 요인
- **승리 요인**: NonSpin HE22-23 스파이크 식별 정확 ($3,541 실현)
- **패인 요인**: RT 에너지 -$2,210.86 순손실 (미예측, W23 이슈 가능성), ECRS 3회 연속 제외 miss (+$215 손실)
- **긴급 조치**: ECRS HE20-24 상시 제출 즉시 적용 (다음 사이클부터); W23 RT 손실 원인 오퍼레이터 확인 요청

*bess-optimizer | self-review for 2026-06-13*
*Generated 2026-06-14 07:30 CT*
