# BESS Optimizer Self-Review — 2026-06-14

**Self-review generated**: 2026-06-15 (07:30 CT cycle)
**Prior schedule source**: `memory/bess-optimizer/history/2026-06-14.md` — [보존] 2026-06-13 생성분 (Stack C, D+1 대상 2026-06-14)
**Daily report**: `reports/daily/bess-optimizer/2026-06-14.md` — NOT FOUND (파일 없음; history 기록으로 대체)
**Actual source**: `shared/data/pnl/gks/daily/2026-06-14_pnl.json` (Production, Tenaska Battery-Settlement-Details confirmed)
**Smartbidder benchmark**: `shared/data/benchmarks/smartbidder/daily/2026-06-14_revenue_summary.json` (estimate, not settled)

---

## 1. Strategy Proposed vs Actual Outcome

### 권고 스택 (Stack C — HE21-22 Peak Discharge + NonSpin Bridge)

| 항목 | 권고 | 실제 (Tenaska) |
|---|---|---|
| 충전 창 | HE9 -100 MW DA ($18.37) + HE10 top-off -9 MW ($18.59) | DA energy bid/offer row count = 0 (DA 에너지 미참여) |
| 방전 창 | HE21 +100 MW DA ($37.04) + HE22 +84.3 MW DA ($35.81) | RT 위주: 123.53 MWh RT 주입 / 119.86 MWh RT 소비; 순 +3.67 MWh |
| 총 방전 | ~184 MWh net (DA) | 3.67 MWh net (사실상 RT 내 소규모 순환) |
| DA Energy | +$5,622 예상 (gross 방전 - 충전) | -$1,867.20 (DA에서 순손실) |
| RT Energy | ~$0 (의도 없음) | +$5,737.27 (RT에서 주요 수익) |
| NonSpin | 100 MW HE01-08, 80 MW HE11-18, 50 MW HE19-20 | 88 MW × 22h (1,936 MW-hr aggregate) cleared — $5,337.20 |
| ECRS | $0 제외 (4+ 연속 미클리어링 규칙 적용) | +$612.48 (HE21-24 CT 클리어링) |
| RRS | $0 제외 | $0 (정확) |

핵심 괴리: 실제 운영이 DA Energy 양방향 참여를 완전히 생략하고 RT에서 사이클링. 방전 패턴이 HE21-22 DA 집중 권고와 전혀 다르며, 비효율적으로 보이는 RT 소비(119.86 MWh) + 주입(123.53 MWh)이 실제 수익의 핵심(+$5,737).

---

## 2. Revenue Delta

### 예상 vs 실제

| 항목 | 권고 EV (추정) | 권고 Base | 실제 (Tenaska) | Delta vs EV | Delta vs Base |
|---:|---:|---:|---:|---:|---:|
| DA Energy | +$5,541* | +$5,541 | -$1,867.20 | -$7,408 | -$7,408 |
| RT Energy | $0 | $0 | +$5,737.27 | +$5,737 | +$5,737 |
| NonSpin | +$824** | +$824 | +$5,337.20 | +$4,513 | +$4,513 |
| ECRS | $0 | $0 | +$612.48 | +$613 | +$613 |
| RRS | $0 | $0 | $0 | $0 | $0 |
| **Total** | **~$6,530** | **~$5,541** | **$9,819.75** | **+$3,290** | **+$4,279** |

*DA Energy 권고 추정: charge HE9(-100MW×$18.37=$1,837) + HE10(-9MW×$18.59=$167) + discharge HE21(+100MW×$37.04=$3,704) + HE22(+84.3MW×$35.81=$3,019) → net DA ≈ +$4,719. MCC uplift +$690 (HE21-22 × 2시간 × +$3.45/MWh 중앙값) → +$5,409. 상단 추정 +$5,541은 히스토리 파일의 총 수익 역산($6,530 - $824 NS - $0 ECRS = $5,706) 기준. 실제 DA Energy = -$1,867 → 전략 차이가 아닌 운영/시장 구조 차이.
**NonSpin 권고: overnight/offpeak 시간 100 MW × $0.45/MWh 추정 → 대략 $824 (22시간 × 100 MW × 방어적 overnight prior 기준). 실제 $5,337은 훨씬 높은 Non-Spin 가격에서 확보.

### 실제 vs Smartbidder 벤치마크

| 항목 | 실제 GKS | Smartbidder benchmark | Delta |
|---|---:|---:|---:|
| DA Energy | -$1,867.20 | +$637.18 | -$2,504 |
| DART Virtual net | $0 | -$2,509.00 | +$2,509 |
| RT Energy | +$5,737.27 | -$3,749.09 (LMP5) | +$9,486 |
| NonSpin net | +$5,337.20 | +$2,329.94 | +$3,007 |
| ECRS net | +$612.48 | +$86.57 | +$526 |
| RRS RT | $0 | +$0.20 | -$0.20 |
| **Total** | **+$9,819.75** | **-$3,204.20** | **+$13,024** |

GKS 실제가 Smartbidder 벤치마크 대비 **+$13,024** 초과 달성. 주요 기여:
- RT Energy: GKS +$5,737 vs Smartbidder -$3,749 (LMP5 기준) → +$9,486 gap. Smartbidder가 RT 에너지 방향을 크게 틀린 날.
- NonSpin: GKS +$5,337 vs Smartbidder +$2,330 → +$3,007 gap. 88 MW × 22h 스케줄이 Smartbidder의 DA-only NonSpin 전략보다 훨씬 효율적.
- DART Virtual: GKS $0 (물리 포지션 only) vs Smartbidder -$2,509. DART virtual 손실 회피가 큰 방어 요인.

---

## 3. AS Clearing Accuracy

| AS 상품 | 권고 | 실제 | 판정 |
|---|---|---|---|
| NonSpin | ~$824 (overnight/offpeak 위주) | +$5,337.20 (88 MW × 22h) | 방향 정확, 규모 대폭 과소 추정 (+$4,513 gap). NonSpin 가격이 권고 시 추정($0.45/MWh 전후)보다 훨씬 높게 clearing됨. |
| ECRS | $0 제외 | +$612.48 (HE21-24 클리어링) | miss — 또다시 ECRS 제외 규칙 적용하여 수익 기회 손실. 전일(2026-06-13) 학습에서 "ECRS HE20-24 상시 제출 즉시 적용" 액션 도출했으나 본 권고에는 반영 안 됨 (이월 미이행 4번째). |
| RRS | $0 제외 | $0 | 정확. |
| Reg Up/Down | $0 | $0 | 정확. |

NonSpin 클리어링 주요 특징 (벤치마크 hourly 데이터 기준):
- DA NonSpin: HE01-06 ($163-$194/h), HE12-13 ($40/$33/h), HE19 ($326/h), HE20-24 ($271-$990/h) — 특히 HE20-23 (CT) 구간에서 $675-$990/h의 고가 클리어링 발생.
- RT NonSpin: HE20-24 구간에서 -$147 ~ -$773/h 대규모 음수 (RT NonSpin 역방향 charge). 이는 Smartbidder가 DA NonSpin을 팔고 RT에서 반대 포지션을 취해 손실을 입힌 구조와 일치.
- GKS 실제 NonSpin은 Tenaska data 기준 Gen_NS_Qty=1,936 MW-hr (88 MW × 22h) — 상당히 안정적이고 대규모.

ECRS 클리어링 (HE21-24 CT):
- DA ECRS: HE15-18 CT에서 $11.88-$29.04/h (소규모; HE21-24 CT에서는 $0).
- 실제 GKS ECRS +$612.48이 HE21-24 클리어링에서 발생 — 주로 RT ECRS 또는 별도 클리어링 구간.
- 권고에서 ECRS를 $0 제외한 것은 4번 연속 기회 손실.

---

## 4. Key Learnings

### 맞은 것

1. **NonSpin 방향**: NonSpin 우위 전략이 실제로도 수익의 54% (+$5,337)를 담당. NonSpin-heavy 스택 방향성 타당.
2. **RRS/Reg 제외**: $0 실현 — 정확. 비용 없는 제외 결정.
3. **RT 에너지 불확실성 인식**: 권고에서 RT ≈ $0로 가정하고 DA 위주 전략을 택했으나, 실제 RT에서 +$5,737이 발생. 역설적으로 DA 미참여로 인해 RT에서 순이익이 발생한 구조.

### 틀린 것

1. **DA Energy 전략 vs 실제 운영 괴리 (반복 패턴)**: 권고 HE21-22 DA 방전이 실제에서는 완전히 채택되지 않고 RT 사이클링 전략이 실행됨. DA Energy -$1,867 순손실은 DA 매수 없이 일부 DA 매도가 이루어진 것을 시사 (또는 DA row_counts=0 확인 → 실제는 DA energy 미참여인데 Tenaska DA_Energy_Amt에서 -$1,867이 기록된 이유 불명확).

2. **ECRS 제외 규칙 4번 연속 미이행 (가장 긴급한 미해결 이슈)**:
   - 2026-06-08 miss → Action: ECRS 상시 제출
   - 2026-06-12 miss → Action 1 재도출 (이월)
   - 2026-06-13 miss → Action 1 재재도출 (이월 2회)
   - 2026-06-14 miss → +$612.48 기회 손실 (이월 3회)
   - 누적 손실: 4회 × 평균 ~$350 = ~$1,400 기회 손실. ECRS 제외 규칙을 즉시 완전 폐기해야 함.

3. **NonSpin 가격 과소 추정**: 권고 overnight prior $0.45/MWh → 실제는 HE20-24 CT에서 $675-$990/h 클리어링. NonSpin이 야간/오프피크가 아닌 저녁 피크 구간에서 극단적으로 고가에 클리어링되는 패턴을 2026-06-14에서도 반복 확인. 저녁 피크 NonSpin 가격을 별도로 높게 모델링해야 함 (현재 overnight 단일 prior 사용 부적절).

4. **DA Energy 참여 구조 이해 부족**: Tenaska notes: "DA energy bid/offer row_counts=0 (no DA energy market participation this flowday)". GKS가 6/14에 DA Energy에 완전 미참여 → 그러나 DA_Energy_Amt = -$1,867이 기록됨. 이 불일치 (row_counts=0 vs -$1,867 금액)는 규명이 필요함 (possibly settlement adjustment or DART virtual component booked under DA_Energy).

5. **W23 RT 손실 이슈: 이번에는 역방향으로 긍정적 결과**: 이전 사이클들에서 RT 에너지가 대규모 손실로 나타났으나, 6/14에는 RT가 +$5,737 수익의 주원인. GKS의 RT/DA 방향성이 날별로 크게 반전됨을 재확인 — 구조적 예측 불가 요인으로 처리 필요.

---

## 5. 다음 사이클 조정 액션

**Action 1 — ECRS HE20-24 CT 상시 제출 즉시 적용 (4번 이월, 더 이상 이월 불가)**
ECRS를 기본 스케줄에서 제외하는 규칙을 완전 폐기. HE20-24 CT 구간 40-80 MW ECRS 입찰을 기본 스케줄에 포함. 기대수익: 보수적 40% 확률 × $300-600/회 = $120-240/사이클. 6/14 실현 +$612.48 참고.

**Action 2 — NonSpin 저녁 피크(HE19-24 CT) 별도 가격 모델링 도입**
NonSpin이 HE20-23에서 $675-$990/h 수준으로 클리어링되는 패턴이 반복 확인. overnight prior $0.45/MWh를 HE20-24 구간에 적용하는 것은 구조적으로 틀림. 시간대별 prior 분리:
- HE01-07: $0.40-0.50/MWh (overnight prior 유지)
- HE08-19: market-analyst 가격 view 활용
- HE20-24: $5-10/MWh 이상 (저녁 피크 prior 신설)

**Action 3 — DA Energy -$1,867 vs row_counts=0 불일치 규명 요청**
Tenaska Battery-Settlement-Details에서 DA 에너지 row_counts=0임에도 DA_Energy_Amt = -$1,867이 기록된 원인 파악. pnl-manager에 데이터 확인 요청. 가설: (a) DART virtual이 DA_Energy_Amt에 혼재, (b) 전일 포지션 settlement 조정, (c) 계약 수수료 또는 기타 항목.

**Action 4 — GKS RT/DA 방향성: congestion-analyst HOUSTON_IMPORT P(binding) 조건부 프레임워크 적용 (2026-06-13 Action에서 이월)**
단일 편향(RT > DA 또는 DA > RT) 대신:
- P(HOUSTON_IMPORT binding) > 25% → RT > DA 기대 → RT 잔류 권고 비중 증가
- P(HOUSTON_IMPORT binding) < 10% → DA sell 우위 → DA 중심 스케줄 유지

---

## 6. 미이행 액션 추적

| Action | 출처 | 이행 여부 |
|---|---|---|
| ECRS HE20-24 상시 제출 | 2026-06-08, 06-12, 06-13 Action 1 | 미이행 4회 연속 — 즉시 이행 필수 |
| RT > DA 조건부 프레임워크 | 2026-06-12 Action 2, 06-13 Action 3 | 미이행 — 다음 사이클 적용 |
| W23 RT 손실 원인 규명 | 2026-06-13 Action 2 | 부분 진행 중 (6/14에 RT +$5,737로 역전 → W23 issue 일방향 편향보다 날별 변동 요인으로 재분류 가능) |
| DA Energy vs row_counts=0 불일치 규명 | 2026-06-14 신규 | 미이행 — pnl-manager 확인 요청 필요 |

---

## 7. 총수익 요약

| 비교 | 수익 | 비고 |
|---|---:|---|
| 권고 EV-weighted | ~$6,530 | Stack C base + MCC upside |
| 권고 Base (no MCC) | ~$5,541 | DA Energy 차익 + NonSpin $824 |
| 실제 GKS (Tenaska) | **+$9,819.75** | RT Energy $5,737 + NonSpin $5,337 + ECRS $612 - DA $1,867 |
| Smartbidder benchmark | -$3,204.20 | DART virtual 손실 + RT LMP5 역방향 |
| GKS vs 권고 EV | **+$3,290 (+50.4%)** | RT 전략이 권고보다 실제로 훨씬 유리 |
| GKS vs Smartbidder | **+$13,024** | RT Energy 방향 + NonSpin 규모 우위 |

- **승인 요인**: RT Energy +$5,737 (권고 예상 $0 대비 완전 초과), NonSpin $5,337 (권고 대비 +$4,513), ECRS $612 (권고 대비 +$612).
- **패인 요인**: DA Energy -$1,867 (권고 +$5,541 대비 -$7,408 gap — 가장 큰 단일 예측 오차; 그러나 총수익은 초과 달성).
- **Net**: 전략 방향이 실제 운영과 달랐음에도 실제 수익이 권고 예측을 크게 상회 — RT와 NonSpin의 예상 외 강세가 주도.

*bess-optimizer | self-review for 2026-06-14*
*Generated 2026-06-15 07:30 CT*
