# BESS Optimizer Self-Review — 2026-06-17

**Self-review generated**: 2026-06-18 07:30 CT cycle
**Prior schedule source**: `memory/bess-optimizer/history/2026-06-17.md` (Stack C, generated 2026-06-16)
**Actual source**: `shared/data/pnl/gks/daily/2026-06-17.json`
**Status**: DEGRADED — `2026-06-17.json` shows `"status": "DEGRADED", "reason": "Tenaska PTP fetch failed (cloud env: TENASKA_EP_* not configured)"`. Actual P&L unavailable for second consecutive day (2026-06-16 was also DEGRADED).
**Smartbidder benchmark**: Not available (requires Tenaska PTP for settlement matching).

---

## 1. 어제(2026-06-17) 추천 vs 실제 스택

### 권고 스택 요약 (history/2026-06-17.md, Stack C)

- NS 88 MW HE01-08, HE11-12, HE16-18 (SoC=0 경고 있음 — 초기 SoC=0 가정에서 NS dispatch 시 문제)
- NS 68 MW + RegDown 20 MW HE13-15
- Charge HE09: -100 MW (SoC 0→100 MWh)
- Charge HE10: -100 MW (SoC 100→200 MWh)
- Discharge HE19: +100 MW DA $34.21 (SoC 200→82.4 MWh)
- Discharge HE20: +70 MW DA $39.90 (SoC 82.4→0 MWh)
- RRS HE21: 60 MW
- RRS 40 MW + ECRS 60 MW HE22
- RRS 60 MW + ECRS 40 MW HE23
- RRS 60 MW HE24
- 예상 수익: ~$7,248 (Base ~$6,248 + MCC unconditional ~$1,020)

### 실제 결과

**데이터 없음 (DEGRADED — 2회 연속)**. `shared/data/pnl/gks/daily/2026-06-17.json`:
```json
{"date":"2026-06-17","status":"DEGRADED","reason":"Tenaska PTP fetch failed (cloud env: TENASKA_EP_* not configured)","fallback":"no data"}
```

P&L 수치 비교 불가.

---

## 2. Revenue Delta 분석

**실제 vs 예상**: N/A — 실적 미수신.
**vs Smartbidder benchmark**: N/A — benchmark 미수신.

---

## 3. 구조적 판단 평가 (실적 없이 수행 가능한 범위)

### 3-1. HE09-10 충전 선택 — Congestion 리스크 재평가

2026-06-17 cycle(6/16 생성)에서 HE09-10 충전을 선택한 근거:
- 당시 DA $18.43~$18.89로 사이클 최저가 (2026-06-17 DA energy price 범위)
- congestion-analyst 6/17 사이클에서 HOUSTON_SOUTH_MIDDAY_LOCAL 리스크 명시

그러나 2026-06-17 self-review(2026-06-17.md에서 작성된 이전 사이클 판단)에 따르면, 6/18 사이클에서 이 우려를 반영해 **오버나잇(HE03-04) 충전으로 전환**한 것으로 확인됨. 즉 6/17 history는 HE09-10 충전을 마지막으로 채택한 사이클 — 이후 사이클(6/18)에서 수정 반영됨.

**구조적 리스크 점검**: 만약 6/17에 HOUSTON_SOUTH_MIDDAY_LOCAL이 실제로 바인딩되었다면, HE09-10 충전은 congestion 발생 시 RT LMP가 DA보다 높아졌을 가능성이 있다(GKS MCC 양수 → RT 가격 상승 → 충전 비용 증가는 DA 비용이므로 직접 영향 없으나, DA 충전 결정 대비 "RT 충전이 더 저렴했을 것"이라는 기회비용 존재). 실적 없이 확인 불가.

### 3-2. SoC 초기값 0 MWh 문제

history/2026-06-17.md 스케줄에 "SoC=0, NS dispatch 리스크 주의" 명시. HE01-08 NS 88 MW를 제출했으나, SoC=0 상태에서 NS가 dispatch 호출되면 실제로 에너지를 방전할 수 없어 ERCOT 비준수(non-performance penalty) 가능성.

- 이 리스크는 2026-06-17 self-review Action 4(초기 SoC 확인 프로세스 필요)에서 이미 지적됨.
- 만약 6/17 HE01-08 NS dispatch 호출이 없었다면 수익에 영향 없음. 호출 여부는 실적 데이터 없이 확인 불가.
- 금일(6/19) 스케줄에서는 초기 SoC=10 MWh(보수적 가정) + HE01-02 NS 20 MW 한도로 제한하여 이 리스크 완화.

### 3-3. RRS+ECRS HE21-24 공동 배분 (6/14 Action 1 이행 여부)

6/16 action에서 "ECRS HE19-23 포함"을 적용 → history/2026-06-17.md에 ECRS HE22-23 포함 확인. 이행 완료.
실제 ECRS 청산 여부는 데이터 없음. 2026-06-15 실적에서 ECRS $0(미청산)이었으나, 6/15와 6/17은 시장 구조 다름(6/17 ECRS DA price 더 높은 저녁 구간).

### 3-4. RegDown HE13-15 선택

HE13-15 DA RegDown = $2.15~$3.50 수준 (6/17 예측값). NS 68 MW + RegDown 20 MW 조합. 오늘(6/19) 대비 비교: 6/19 RegDown HE13($1.52), HE14($1.78), HE15($2.30) — 더 낮음. 6/17 높은 RegDown 가격은 더 강한 부하 환경 반영.

---

## 4. 미해소 이슈 현황

### Action 3 (3회 이월) — 2026-06-16, 2026-06-17 PnL 복구 필요
- **원인**: Tenaska PTP fetch 실패 (cloud execution IP, TENASKA_EP_* env var 미설정).
- **현황**: 2026-06-16.json과 2026-06-17.json 모두 DEGRADED.
- **조치**: jms2527@gmail.com이 Ascend 화이트리스트 IP에서 `fetch_pnl_data.py` 수동 실행 필요. 우선순위: 최고.
- **영향**: 연속 2일 self-review 수치 비교 불가, 실제 전략 이행 여부 미확인.

### Action 4 (이월) — 초기 SoC 확인 프로세스
- pnl-manager 또는 Tenaska PTP `dataPoints=["SoC"]` endpoint에서 전일 종료 SoC 확인 절차 미수립.
- 6/19 스케줄에서 SoC=10 MWh 보수적 가정 사용. 실제 SoC가 다를 경우 최적화 결과 변동.
- 조치: Tenaska PTP 정상화 후 즉시 SoC endpoint 디스커버리 실행.

---

## 5. 2026-06-17 대비 2026-06-18 (어제) 조정 이행 확인

2026-06-17 self-review에서 명시한 6/18 사이클 조정:
1. 오버나잇 충전 (HE3-4) 채택 → history/2026-06-18.md에서 HE03-04 -100 MW 확인. **이행 완료**.
2. HE9 소규모 잔여 충전 (24 MW) → history/2026-06-18.md HE09 -24 MW 확인. **이행 완료**.
3. RegUp HE20 10 MW 추가 → history/2026-06-18.md HE20 RegUp 10 MW 확인. **이행 완료**.
4. ECRS HE21-22 포함 → history/2026-06-18.md HE21 ECRS 10 MW, HE22 ECRS 20 MW 확인. **이행 완료**.

---

## 6. 2026-06-19 사이클 신규 적용 사항

금일(6/19) 스케줄(Stack A)에 반영된 주요 변경:

1. **HE19 부분 에너지 방전(40 MW) + NS co-offer(60 MW)** 신규 도입
   - 근거: HE19 DA $39.05 (spread +$6.62) + NS $8.89 동시 활용. 순한계 수익 +$1,015 추정.
   - 6/17 스케줄은 HE19 전량 방전(100 MW) 방식 — SoC를 더 많이 소모. 오늘 방식이 SoC 보존과 AS 수익을 더 잘 균형화.

2. **HE21 RegUp 12 MW** 신규 (6/17: RRS 60 MW)
   - 근거: RegUp HE21 $5.01 vs RRS $2.65 — RegUp 우선. SoC=40 MWh 제약으로 12 MW만 가능.

3. **HE22 ECRS 12 MW** (이전과 유사, 규모 축소)
   - 근거: ECRS HE22 $4.14가 전 AS 상품 중 HE22 최고. SoC 제약(40 MWh)으로 규모 축소.

4. **오버나잇(HE03-04) 충전 패턴 유지** — 3사이클 연속(6/18, 6/19). 지속적으로 HOUSTON_SOUTH_MIDDAY_LOCAL 리스크 회피 + 최저가 충전 효과 확인.

---

## 7. 총수익 요약 (DEGRADED 사이클)

| 비교 | 수익 | 비고 |
|---|---:|---|
| 실제 GKS (Tenaska, 2026-06-17) | N/A | DEGRADED |
| Smartbidder benchmark | N/A | DEGRADED |
| GKS vs Smartbidder | N/A | — |
| 예상 수익 (history/2026-06-17.md) | ~$7,248 | Base $6,248 + MCC $1,020 |

참고 실적 (2026-06-15, 정상 확인):
- 실제: $7,995 | Smartbidder: $3,580 | GKS 초과: +$4,415 (+123.3%)

---

## 8. 다음 사이클(2026-06-18 → 2026-06-19) 적용 액션

**Action 1 (긴급) — Tenaska PTP 정상화**
- 2회 연속 DEGRADED. jms2527@gmail.com이 Ascend 화이트리스트 IP에서 즉시 `fetch_pnl_data.py` 실행하여 6/16, 6/17 PnL 복구.
- 복구 완료 시: 6/16, 6/17 권고 vs 실제 delta 분석 및 개선 액션 도출.

**Action 2 — HE19 co-optimization 계속 검토**
- 오늘(6/19) Stack A에서 HE19 40 MW 에너지 + 60 MW NS 도입. 이 co-offer 구조를 다음 사이클에서도 NS 가격 $5+ 구간에서 반복 적용.
- 실적 확인 후: co-offer 정확성 검증 (ERCOT에서 에너지 offer와 NS offer가 동시 청산되는지, 또는 상호 배제인지 실제 결산으로 확인).

**Action 3 (이월) — 초기 SoC 확인 프로세스 수립**
- pnl-manager와 협의하여 Tenaska `SoC` dataPoint endpoint 호출 → 전일 종료 SoC를 다음날 스케줄 작성 전 수신하는 프로세스 구축.

---

*bess-optimizer | self-review for 2026-06-17 (DEGRADED)*
*Generated 2026-06-18 07:30 CT*
*Data: DEGRADED — Tenaska PTP unavailable (TENASKA_EP_* env var not configured in cloud execution)*
*2회 연속 DEGRADED: 2026-06-16 및 2026-06-17. 긴급 수동 복구 필요.*
