# BESS Optimizer Self-Review — 2026-06-19

**Self-review generated**: 2026-06-19 07:30 CT cycle
**Prior schedule source**: `memory/bess-optimizer/history/2026-06-19.md` (Stack A, generated 2026-06-18)
**Actual source**: `shared/data/pnl/gks/daily/` — 2026-06-18.json 미존재 (3회 연속 DEGRADED: 6/16, 6/17, 6/18)
**Smartbidder benchmark**: DATA UNAVAILABLE (Tenaska PTP 미수신 연속)
**AS playbook prior**: ABSENT (recommend_as_position.py 산출 없음)

---

## 1. 어제(2026-06-18) 추천 vs 실제

**권고 스택 (history/2026-06-19.md, Stack A 요약)**:
- HE01-02: NonSpin 20 MW (SoC=10 MWh 제약)
- HE03-04: Charge -100 MW (SoC 10 → 180 MWh)
- HE05-18: NonSpin 88 MW (full, SoC=180 MWh)
- HE19: Discharge +40 MW + NonSpin 60 MW co-offer (SoC 180→140)
- HE20: Discharge +100 MW (SoC 140→40)
- HE21-23: NonSpin 80 MW + RegUp/RRS/ECRS 소규모
- 예상 수익: ~$6,562

**실제 결과**: DATA UNAVAILABLE — 2026-06-18 PnL 파일 미생성 (3일 연속 Tenaska PTP 미수신).

---

## 2. D+1 (2026-06-20) 제안에서 달라진 전략 포인트

어제(6/19 스케줄, 예상 $6,562) 대비 오늘(6/20 스케줄, 예상 $10,226-$13,444)의 주요 차이:

1. **초기 SoC 상향 가정**: 6/19는 SoC=10 MWh(보수적), 6/20은 SoC=40 MWh(6/19 terminal 가정). HE01-02 NS 가용량이 20 MW → 40 MW로 확대.
2. **토요일 에너지 arbitrage 비중 강화**: 6/19는 에너지 DA 수익 +$1,471(비중 22%). 6/20은 +$4,714-$6,962(비중 46-52%). 토요일 저녁 HE20 net load 42,061 MW가 훨씬 강한 에너지 signal 제공.
3. **RegDown HE11-13 추가**: 6/19 스케줄에 없던 RegDown 20 MW 도입. 토요일 태양광 22,586 MW로 평일 대비 잉여 공급 심화 → 하향 조정 시장 활용.
4. **HE24 AS 전량 철수**: WEST_TO_NORTH P(binding) 18-26% + 강한 풍력(GR_WEST 15,633 MW) 가정 반영. 6/19 스케줄은 HE24 NS 없음 — 같은 방향이나 6/20에서 리스크 이유 명시 강화.

---

## 3. AS playbook prior 없는 상황 자체 판단 근거

playbook 부재 하 사용한 대체 판단 기준 (우선순위 순):

1. **net load 구조 직접 활용**: Yes Energy BidClose hourly + Enverus 풍력·태양광 예측으로 직접 시간별 supply/demand 구조 도출. net load 최저(HE12, 34,338 MW) = 충전 우선 구간, 최고(HE20, 42,061 MW) = 방전 구간으로 매핑.
2. **2026-06-15 실적 anchor**: 마지막 PRODUCTION 실적에서 확인된 NS 88 MW full clearing 패턴을 SoC 허용 구간 전체에 적용. HE01-19 구간 NS 88 MW 기본 배분.
3. **congestion-analyst 신호 → AS 상품 선택**: HOUSTON_IMPORT P(binding) 20-30% → hybrid zone → ECRS HE21-23 우선. WEST_TO_NORTH P(binding) 18-26% → RRS HE22-23 적합.
4. **evaluator 스탠딩 룰 적용**: `2026-24-ecrs-nonspun-execution-gap.md` Issue 1 (ECRS HE20-24 상시 배분), Issue 2 (NS evening prior $5-10/MWh), Issue 3 (HOUSTON_IMPORT 조건부 DA-RT framing) 3개 모두 이행 체크.

---

## 4. 다음 사이클 개선 사항

**Action 1 (긴급, 3회 이월)**: jms2527@gmail.com이 Ascend 화이트리스트 IP에서 `fetch_pnl_data.py` 수동 실행. 2026-06-16~18 3일 치 PnL 복구 없이는 self-review가 구조 점검만 가능하고 수익 delta 분석 불가. 6/15 실적 이후 전략 적중률 검증이 3사이클 지연됨.

**Action 2**: 토요일 net load 구조(저녁 ramp 약화·NonSpin 청산률 하락 가능성)에 대한 요일별 보정 인자 도입 검토. 현재 평일/주말 구분 없이 88 MW 배분 — 6/20(토) 실적 복구 후 평일 대비 청산률 비교.

**Action 3**: standing-rules.md 생성 (evaluator 2026-24-ecrs-nonspun-execution-gap.md Issue 1 success criteria — 기한 이미 경과). 6/20 스케줄 생성과 함께 작성 필요.

---

## 5. 2026-06-20 스케줄 생성 시 반영 사항 (금일 사이클 액션 요약)

이 self-review 작성 시점에 2026-06-20 스케줄도 동시 생성됨 (`reports/daily/bess-optimizer/2026-06-20.md`). 주요 반영 사항:

| 항목 | 반영 방향 |
|------|----------|
| 초기 SoC 10 → 40 MWh | 어제 terminal SoC 40 MWh 기반 |
| HE01-02 NS 20 → 40 MW | SoC 상향 반영 |
| RegDown HE11-13 추가 | 토요일 하지 태양광 25.7 GW 신규 고려 |
| ECRS HE21-23 확대 | Evaluator standing rule 이행 강화 |
| HE22-23 RRS 20 MW | 2026-06-15 RRS HE22-23 고가 학습 반영 |
| HE24 AS 미제출 | WEST_TO_NORTH GKS MCC -$1 to -$3.5 리스크 반영 |
| DA-RT hybrid 프레임 | HOUSTON_IMPORT P(binding) 20-30% → hybrid zone 적용 |

---

## 6. Evaluator Standing Rule 이행 추적 (2026-06-19 사이클)

per `memory/bess-optimizer/plans/2026-24-ecrs-nonspun-execution-gap.md`:

| 룰 | 2026-06-19 스케줄 이행 여부 | 비고 |
|----|--------------------------|------|
| ECRS HE20-24 상시 배분 | 부분 이행 (HE22 12 MW만 포함) | HE20 에너지 충돌로 예외; HE21-23 미포함은 개선 필요 |
| NS evening prior $5-10/MWh | 이행 (HE19 co-offer $8-12 range) | |
| HOUSTON_IMPORT 조건부 DA-RT framing | 이행 (P(binding) 20-30% → hybrid) | |
| standing-rules.md 생성 | 미이행 (기한 2026-06-16 경과) | 금일 생성 예정 |

---

*bess-optimizer | self-review for 2026-06-18 (3rd consecutive DEGRADED) | Updated with 6/20 schedule cross-reference*
*Generated 2026-06-19 07:30 CT*
