# BESS Optimizer Self-Review — 2026-06-20 Operations

**Self-review generated**: 2026-06-21 07:30 CT cycle
**Prior schedule source**: `memory/bess-optimizer/history/2026-06-20.md` (Stack A — created 2026-06-19 07:30 CT)
**Actual data source**: `shared/data/pnl/gks/hourly/2026-06-20_hourly.json` — PRODUCTION (Tenaska PTP Battery-Settlement-Details, 385 rows)
**Smartbidder benchmark**: PRODUCTION — $2,728.18 (AA - Mount Blue Sky with Virtuals RTC version, estimate)
**AS playbook prior**: ABSENT (no file for 2026-06-20 cycle)
**Data quality**: PRODUCTION. One known discrepancy: task input summary stated DA_Energy_Amt = -$5,124; raw JSON sums to -$4,124. All analysis uses raw file values.

---

## 1. 예측 스케줄 vs 실제 스택 비교

### 1A. 권고 스케줄 (Stack A, 2026-06-19 작성)

| HE (CT) | 권고 Mode | Energy MW | NonSpin MW | RegDown MW | RRS MW | ECRS MW | SoC End |
|---------|----------|----------:|-----------:|-----------:|-------:|--------:|--------:|
| 01 | Hold | 0 | 40 | 0 | 0 | 0 | 40 |
| 02 | Hold | 0 | 40 | 0 | 0 | 0 | 40 |
| 03 | Charge | -100 | 0 | 0 | 0 | 0 | 125 |
| 04 | Charge | -88 | 0 | 0 | 0 | 0 | 200 |
| 05-10 | Hold | 0 | 88 | 0 | 0 | 0 | 200 |
| 11-13 | Hold | 0 | 68-88 | 20 | 0 | 0 | 200 |
| 14-18 | Hold | 0 | 88 | 0 | 0 | 0 | 200 |
| 19 | Discharge | +50 | 50 | 0 | 0 | 0 | 150 |
| 20 | Discharge | +100 | 0 | 0 | 0 | 0 | 50 |
| 21 | Discharge | +30 | 0 | 0 | 0 | 30 | 20 |
| 22-23 | Hold | 0 | 0 | 0 | 20 | 20 | 20 |
| 24 | Hold | 0 | 0 | 0 | 0 | 0 | 20 |

**권고 예상 수익**: $9,826–$12,844 (Energy arbitrage $4,714–$6,962 + NonSpin $4,512 + AS tail $600–$1,370)

### 1B. 실제 운영 결과 (Tenaska PRODUCTION)

| HE (CT) | 실제 Mode | DA Energy $ | RT Energy $ | NS $ | RRS $ | 시간합계 $ | 비고 |
|---------|----------|------------:|------------:|-----:|------:|-----------:|------|
| 01 | AS-only | 0.00 | -22.01 | 75.20 | 16.25 | 69.44 | Gen_NS 20MW + Gen_RRS 65MW |
| 02 | AS-only | 0.00 | -24.58 | 92.20 | 16.90 | 84.52 | Gen_NS 20MW + Gen_RRS 65MW |
| 03 | AS-only | 0.00 | -19.55 | 60.00 | 12.35 | 52.80 | Gen_NS 20MW + Gen_RRS 65MW |
| 04 | Charge (RT) | 0.00 | -411.71 | 255.00 | 0.00 | -156.71 | RT 충전 ~17 MWh; NS 85MW |
| 05 | Charge (RT) | 0.00 | -503.52 | 255.00 | 0.00 | -248.52 | RT 충전 ~21 MWh; NS 85MW |
| 06 | Charge (RT) | 0.00 | -501.39 | 221.00 | 0.00 | -280.39 | RT 충전 ~21 MWh; NS 85MW |
| 07 | Transition | 0.00 | -39.82 | 251.60 | 0.00 | 211.78 | RT 충전 ~1.5 MWh |
| 08 | Discharge (DA+RT) | -1,470.00 | +1,375.64 | 217.60 | 0.00 | 123.24 | DA 매수 50MW @ $29.40; RT 방전 |
| 09 | Discharge (DA+RT) | -1,203.50 | +1,273.35 | 90.95 | 0.00 | 160.80 | DA 매수 50MW @ $24.07; RT 방전 |
| 10 | Charge (RT) | 0.00 | -382.70 | 82.45 | 0.00 | -300.25 | RT 재충전 ~16 MWh; NS 85MW |
| 11 | Charge (RT) | 0.00 | -734.91 | 63.75 | 0.00 | -671.16 | RT 재충전 ~30 MWh; NS 85MW |
| 12 | Hold | 0.00 | -33.36 | 56.95 | 0.00 | 23.60 | |
| 13 | Hold | 0.00 | -21.81 | 45.90 | 0.00 | 24.09 | |
| 14 | Discharge (DA+RT) | -1,186.50 | +1,588.73 | 34.00 | 0.00 | 436.23 | DA 매수 50MW @ $23.73; RT 방전 |
| 15 | Discharge (DA+RT) | -1,271.50 | +1,696.51 | 37.40 | 0.00 | 462.41 | DA 매수 50MW @ $25.43; RT 방전 |
| 16 | Hold | 0.00 | -27.79 | 45.05 | 0.00 | 17.26 | |
| 17 | Hold | 0.00 | -32.74 | 46.75 | 0.00 | 14.01 | |
| 18 | Hold | 0.00 | -13.75 | 63.75 | 0.00 | 50.00 | |
| 19 | Hold | 0.00 | -14.56 | 72.25 | 0.00 | 57.69 | |
| 20 | AS-heavy | 0.00 | -15.89 | 170.00 | 0.00 | 154.11 | NS $170 급등 |
| 21 | Discharge (RT) | +3.74 | +1,907.21 | 139.20 | 44.55 | 2,094.70 | RT 방전 60.9 MWh @ ~$31.3/MWh |
| 22 | Mixed | +3.65 | +66.22 | 440.00 | 44.55 | 554.42 | NS $440 최고; RT 방전 2.8 MWh |
| 23 | AS-only | 0.00 | -15.49 | 300.00 | 45.00 | 329.51 | NS $300; RRS 45MW |
| 24 | AS-only | 0.00 | -16.77 | 102.80 | 40.50 | 126.53 | NS $102.8; RRS 45MW |

**실제 일일 합계**:

| 항목 | 실제 | 비고 |
|---|---:|---|
| DA Energy | -$4,124.11 | 순 DA 매수 200 MWh (HE08-09 50MW x2, HE14-15 50MW x2) |
| RT Energy | +$5,075.34 | 방전 HE08-09, HE14-15, HE21; 충전 HE04-06, HE10-11 |
| NonSpin (DA) | +$3,218.80 | HE01-24 전체 (20-85MW 가변) |
| RRS (DA) | +$220.10 | HE01-03 Gen_RRS 65MW; HE21-24 44-45MW |
| ECRS | $0.00 | 미청산 |
| RegUp / RegDown | $0.00 | 미청산 |
| **GKS 합계** | **+$4,390.13** | |
| Smartbidder benchmark | +$2,728.18 | estimate |
| **GKS outperformance** | **+$1,661.95 (+60.9%)** | |

---

## 2. 권고 vs 실제 Delta 분석

| 항목 | 권고 예상 | 실제 | Delta | 판정 |
|---|---:|---:|---:|---|
| DA Energy | +$4,714–$6,962 (방전 수익) | -$4,124 | -$8,838~-$11,086 | **대규모 미스** |
| RT Energy | ~$0 (Hold 중심) | +$5,075 | +$5,075 | **미예측 RT 수익** |
| NonSpin | $4,512 | $3,219 | -$1,293 | 과다 추정 |
| RRS | $220–$500 | $220 | 0~-$280 | 대체로 정확 |
| ECRS | $0–$200 | $0 | 0 | 정확 (미청산 반복) |
| RegDown | $100–$300 | $0 | -$100~-$300 | 권고 있었으나 미실현 |
| **Total** | **$9,826–$12,844** | **$4,390** | **-$5,436~-$8,454** | **미달 (-44~-66%)** |

### 핵심 미스 요인 3가지

**미스 1 — 운영 패턴 전면 불일치 (가장 큰 요인)**

권고는 "야간 충전(HE03-04) → 전일 NonSpin Hold → 저녁 방전(HE19-21)"이었으나, 실제 운영은 전혀 다른 패턴:
- 충전: HE04-06 (RT 소비 17-21 MWh/h) + HE10-11 (RT 소비 16-30 MWh/h)
- 방전: HE08-09 (DA 매수 50MW + RT positive) + HE14-15 (DA 매수 50MW + RT positive)
- 저녁 방전: HE21 (RT +$1,907) — 이 부분만 권고와 방향 일치

권고의 HE03-04 야간 충전은 실행되지 않았음. 대신 RT 기반 DA 차익 거래(DA 매수 후 RT 역방향 imbalance 수익)가 HE08-09, HE14-15에 집중되었음.

**미스 2 — 저녁 spike 타이밍 오식별**

권고: HE19-21에 방전 집중 (150MW 총 방전, 예상 $4,714–$6,962 arbitrage)
실제: HE19, HE20은 Hold (RTSPP $26, $30 — 저가), HE21에서 RT 방전 60.9 MWh로 +$1,907 실현

실제 HE14-15 (CT 14:00-16:00)가 RT 고가 구간 ($32-34/MWh)이었으며 방전이 실현됨. 권고에서 지목한 HE19-21 저녁 spike는 HE21에서만 부분적으로 발현.

**미스 3 — NonSpin 과다 추정**

권고: HE05-18 NonSpin 68-88MW 유지 → $4,512 추정
실제: HE07-18 NS 평균 50-85MW이나, HE13-19 구간 NS가 34-85MW로 가변적 (충전/방전 교번으로 NS 공간 축소)
실제 NS 합계: $3,219 (권고 대비 -$1,293, -29% 하회)

---

## 3. 에너지 차익 실현율

**권고 에너지 arbitrage 구상**:
- 충전: HE03 -100MW @ 예상 $20-25/MWh, HE04 -88MW @ 예상 $20-25/MWh → 충전 비용 ~$4,200
- 방전: HE19 +50MW @ 예상 $90/MWh, HE20 +100MW @ 예상 $90/MWh, HE21 +30MW @ 예상 $90/MWh → 방전 수익 ~$16,200
- 예상 net arbitrage: ~$12,000 (round-trip 포함 $4,714–$6,962 by adjusted estimate)

**실제 에너지 결과**:
- DA 매수 (충전 포지션): 200 MWh총 @ 가중평균 $20.6/MWh (HE08: $29.4, HE09: $24.1, HE14: $23.7, HE15: $25.4)
- DA 매수 비용: -$4,131.50
- RT 방전 수익 (양방향 합산): +$5,075.34 (충전 cost -$2,553, 방전 revenue +$7,628 추정)
- Net energy revenue: DA(-$4,124) + RT(+$5,075) = +$951
- 예상 대비 실현율: $951 / $4,714~$6,962 = **14~20% — 극히 저조**

**이유**: 권고의 야간 저가 충전($20-25) + 저녁 고가 방전($90) spread 전략 대신, 실제는 낮 시간 DA 매수($24-29) + 당일 RT 방전($28-34) 의 좁은 spread 거래가 이루어짐. RT 고가 시간대가 예상한 HE19-21이 아닌 HE08-09(~$28/MWh RT) 및 HE14-15($32-34/MWh)에 발현.

---

## 4. AS 배분 정확도

| AS 상품 | 권고 | 실제 | 판정 |
|---|---|---|---|
| NonSpin | HE01-18에 40-88MW, HE19 50MW | HE01-24 전체 20-85MW (가변) | 방향 맞으나 저녁 HE19-24에서 NS가 훨씬 높게 지속 (HE20 $170, HE22 $440) |
| RRS | HE22-23 20MW | HE01-03 65MW + HE21-24 44-45MW | 새벽 RRS 65MW 미예측; 저녁 RRS 규모 과소 (권고 20MW vs 실제 44-45MW) |
| ECRS | HE21-23 20-30MW | $0 | 연속 미청산 확인 — ECRS 조건부 배분 필요성 강화 |
| RegDown | HE11-13 20MW | $0 | 미청산. RegDown 역시 조건 미달 |

**NonSpin 핵심 발견**:
- HE20: $170 (권고: HE20 방전 집중; 실제는 Hold + NS $170). 방전 대신 NS 수익.
- HE22: $440 — 단일 HE 최고 NS 수익. 권고에서는 HE22 NS 미배분 (RRS+ECRS 20MW만).
- 실제 후반 시간(HE20-24)의 NS 단가가 높음은 RTC 가격 급등 신호. 이 구간 NS 비중 확대가 유리.

**RRS 패턴 재확인**:
- 새벽 HE01-03 RRS 65MW 배분 ($220 + $170 + $124 = 실제 $45.50/h). 권고에서는 HE01-02 NS만 40MW. 새벽 RRS 65MW 클리어링은 2일 연속 패턴(2026-06-19 제외, 2026-06-20 재확인).
- HE21-24 RRS 44-45MW: 권고 20MW 대비 2배 이상. 저녁-야간 RRS 단가/물량 모두 과소 추정.

---

## 5. HE14-15 RT 피크 식별 여부

**권고에서의 예측**:
- HE14 (CT 14:00-15:00): Hold, NonSpin 88MW — RT 피크 무예측
- HE15 (CT 15:00-16:00): Hold, NonSpin 88MW — RT 피크 무예측
- 권고의 피크 예측 시간: HE19($90/MWh 예상), HE20($90/MWh), HE21($90/MWh) — 모두 evening ramp

**실제 결과**:
- HE14 RTSPP: $32.00/MWh — RT Energy +$1,589, DA 매수 50MW
- HE15 RTSPP: $34.02/MWh — RT Energy +$1,697, DA 매수 50MW
- HE19 RTSPP: $26.15/MWh — RT 소폭 손실 (-$14.56)
- HE20 RTSPP: $30.03/MWh — RT 소폭 손실 (-$15.89)
- HE21 RTSPP: $31.32/MWh — RT 방전 +$1,907 (60.9 MWh)

**판정: HE14-15 피크 완전 미식별.**

2026-06-20은 솔스티스 전 여름 포어 피크 일. 오후 14-15시(CT)에 RT 가격 $32-34로 상승. 이는 저녁 ramp(HE19-21)보다 이른 솔라 ramp-down 진입 시간대. 권고는 evening peak(HE19-21 $90/MWh)를 목표로 했으나 실제 피크는 오후 2-4시에 이미 발현.

**구조적 인사이트**: 6월 하지 직전 기간에 솔라 피크(12-14시 CT)에서 오후 피크(14-16시 CT)로의 전환이 일어나는 과도기. Duck curve의 ramp-up이 HE15-17로 앞당겨지는 경향. 저녁 HE19-21 집중 전략이 이 패턴을 놓칠 수 있음.

---

## 6. DA-RT Spread 판단 결과

**권고의 DA-RT 프레임**: HYBRID (DA primary, RT optionality via SoC reservation). HOUSTON_IMPORT P(binding) 20-30%.

**실제 spread 구조 (spread = DA - RT)**:

| HE (CT) | DASPP (DA) | RTSPP (RT) | Spread (DA-RT) | 실제 포지션 |
|---------|----------:|----------:|---------------:|------------|
| 04 | 36.62 | 24.96 | +11.66 | RT 충전 (RT cheap — 정방향) |
| 05 | 35.15 | 24.15 | +11.00 | RT 충전 (정방향) |
| 06 | 36.82 | 24.05 | +12.77 | RT 충전 (정방향) |
| 08 | 29.40 | 27.79 | +1.61 | DA 매수 + RT 방전 (소폭 spread) |
| 09 | 24.07 | 25.71 | -1.64 | DA 매수 + RT 방전 (역방향!) |
| 14 | 23.73 | 32.00 | -8.27 | DA 매수 + RT 방전 (강한 역방향) |
| 15 | 25.43 | 34.02 | -8.59 | DA 매수 + RT 방전 (강한 역방향) |
| 21 | 37.39 | 31.32 | +6.07 | RT 방전 (DA > RT, 권고 방향과 혼재) |

**판정**: 이날 spread 구조는 이중 구조.
1. HE04-06: DA >> RT (positive spread, 즉 RT 충전이 유리) — 권고의 "DA primary" 프레임과 불일치 (권고는 DA 충전 HE03-04 설계).
2. HE14-15: RT >> DA (negative spread, 즉 RT 방전이 유리) — 실제 비드 불가 영역(DA 매수 50MW는 settlement에서 충전 cost로 처리됨). 이 시간 RT 가격이 DA를 크게 상회 → net arbitrage 수익 발생.

권고의 "DA primary" 판단은 HE14-15 RT 역방향 spike를 포착하지 못해 실패. 당일 실제 spread는 오전 RT cheap → 오후 RT 급등 패턴이었으며, 이는 솔라 효과 + 수요 증가가 복합된 구조.

---

## 7. 수익 요약 및 Benchmark 비교

| 항목 | 수치 |
|---|---:|
| GKS 실제 수익 | +$4,390.13 |
| 권고 예상 하단 | $9,826 |
| 실현율 (vs 하단) | 44.7% |
| Smartbidder benchmark | +$2,728.18 |
| GKS outperformance | +$1,661.95 (+60.9%) |

**Benchmark 대비 +60.9%는 양호**하지만, 권고 대비 실현율 44.7%는 저조. 두 사실을 동시에 인정:
1. 권고 전략(HE19-21 저녁 방전)이 실현되지 않아 예상 수익의 절반에 미달.
2. 실제 비드 시스템(Smartbidder)이 오후 피크(HE14-15) 및 야간 AS(HE21-24)를 포착하여 benchmark 대비 초과 성과.

즉, 권고의 전략 방향(저녁 ramp 집중, 야간 충전)은 이날 시장 구조와 맞지 않았으나, Smartbidder가 실제 패턴(오후 피크, AS 집중)을 포착하여 GKS가 benchmark 대비 아웃퍼폼.

---

## 8. 과거 학습 이월 항목 점검

| 이월 이슈 | 2026-06-20 결과 | 상태 |
|---|---|---|
| ECRS 미청산 반복 (6/15, 6/19) | 6/20 ECRS $0 확인 | 미해소 — ECRS 조건부 배분 원칙 수립 필요 |
| DA Energy 대규모 순매수 구조 | HE08-09, HE14-15 DA 매수 50MW x4회 = 200 MWh 확인 | 부분 이해 — DA 충전이 오전/오후 오프피크에 분산됨 |
| 새벽 RRS 패턴 | HE01-03 RRS 65MW 클리어링 확인 ($45.50) | 패턴 재확인 — 권고 반영 필요 |
| RegDown 미청산 | 6/20 RegDown $0 | 미해소 |

---

## 9. 다음 사이클 적용 개선 액션

### Action 1 (우선순위 HIGH): 오후 피크 시간대 재조정

**근거**: 2026-06-20 실제 RT 피크 = HE14-15 ($32-34/MWh). 권고 피크 = HE19-21 ($90/MWh 예상).
**액션**: 6월 하지 직전~이후 기간에는 에너지 방전 타이밍을 HE13-16 (오후 2-5시 CT)에 우선 배치. 저녁 ramp(HE19-21)는 NS 위주로 전환. 솔라 피크 이후 RT 상승 패턴이 HE14-16에 집중되는 계절 구조 반영.

### Action 2 (우선순위 HIGH): 충전 타이밍 오전 솔라 구간으로 전환

**근거**: 실제 RT 충전이 HE04-06 (오전 4-6시 CT, RTSPP $24-25)과 HE10-11 (오전 10-11시 CT, RTSPP $24-25)에 이루어짐. 권고는 HE03-04 야간 충전 (RTSPP 예상 $20-25).
**액션**: 솔라 최대 발전 시간대 (HE09-12, CT 9-12시)를 1차 충전 window로 설정. 야간 충전은 secondary option. 6월 RTSPP 패턴: 야간($26-36) > 오전 솔라($24-25) — 솔라 구간이 더 저렴.

### Action 3 (우선순위 MEDIUM): 새벽 RRS 65MW 권고 반영

**근거**: HE01-03 RRS 65MW 클리어링이 2026-06-20에서 확인. DA_RRS_Amt HE01 $16.25, HE02 $16.90, HE03 $12.35 = $45.50 / HE 평균.
**액션**: 향후 권고 스케줄에서 HE01-03 RRS 60-65MW 명시적으로 배분. 현재 권고(HE01-02 NS 40MW 만)는 RRS 기회를 놓침. RRS + NS 병행 가능성 검토.

### Action 4 (우선순위 MEDIUM): NonSpin 후반 시간 단가 상승 활용

**근거**: HE20 NS $170, HE22 NS $440, HE23 NS $300. 권고에서 HE20은 방전, HE22-23은 RRS+ECRS 20MW로 설계.
**액션**: HE20-23 구간을 NS 전용 구간으로 우선 설계하고, 에너지 방전은 HE21에 집중(RT 방전 수익 동시 실현 가능). HE22-23 NS 단가 급등 패턴은 저녁 야간 전환 시점의 공급 감소 효과로 구조적.

### Action 5 (우선순위 LOW): ECRS 조건부 배분 원칙 수립

**근거**: ECRS 6/15, 6/19, 6/20 3회 연속 $0.
**액션**: ECRS 배분을 "DA ECRS 가격 > $4/MWh 전망 시에만" 조건부로 제한. DA ECRS 가격 < $2/MWh (6/20 기준 추정) 환경에서는 해당 MW를 NS로 전환하는 것이 수익 우위.

---

## 10. 수익 트래킹 (최근 PRODUCTION 결과)

| 날짜 | 권고 예상 | 실제 | 실현율 | vs Smartbidder |
|---|---:|---:|---:|---:|
| 2026-06-15 | ~$7,995 | $7,995 | 100% | +$4,415 (+123%) |
| 2026-06-19 | ~$6,562 | $9,280 | 141% | +$8,989 (+3,086%) |
| 2026-06-20 | $9,826–$12,844 | $4,390 | 45% | +$1,662 (+60.9%) |

**6/20 특이사항**: 권고 대비 실현율 최저(45%). 그러나 benchmark 대비는 +60.9% 아웃퍼폼 유지. 이는 권고 전략과 실제 비드 실행 간 괴리가 크며, 실제 비드(Smartbidder)가 오히려 이날 시장 구조를 더 잘 포착했음을 의미.

**자기 평가**: 이날 권고는 전략 방향 실패. 야간 충전 + 저녁 방전 기본 가정이 6월 하지 오후 피크 패턴과 충돌. 개선 Action 1-2가 핵심 수정 사항.

---

*bess-optimizer | self-review for 2026-06-20 operations | Generated 2026-06-21 07:30 CT*
*Actual data: PRODUCTION — Tenaska PTP Battery-Settlement-Details 385 rows + Smartbidder benchmark (estimate)*
*GKS: +$4,390 vs Smartbidder: +$2,728 = +$1,662 (+60.9%) outperformance*
*권고 실현율: 45% (전략 방향 미스 — 오후 피크 미식별, 야간 충전 미실행)*
