# BESS Optimizer Self-Review — 2026-06-23 Recommendation Cycle

**Self-review generated**: 2026-06-23 07:30 CT cycle
**Prior recommendation source**: `memory/bess-optimizer/history/2026-06-23.md` (Stack A for 2026-06-23 delivery)
**Actual data validated**: `shared/data/pnl/gks/daily/2026-06-22.json` — PRODUCTION (Tenaska 391 rows; $5,945 actual)
**Note**: 2026-06-22 actuals are being used as the closest confirmed analog; 2026-06-23 actuals not yet available (T+2 lag — expected ~2026-06-25)

---

## 1. 2026-06-22 Actuals vs 2026-06-22 Recommendation (Prior Cycle)

**2026-06-22 Recommendation**: Stack A, charge HE09-10, NS 88 MW HE01-09/HE12-18, discharge HE19-21, terminal SoC 0 MWh. Expected ~$7,967.

**2026-06-22 Actual**: $5,945 (PRODUCTION).

**Miss**: -$2,022 (-25.4%).

### Where Revenue Was Lost

| Hour | Recommended | Actual | Delta |
|---|---|---|---|
| HE19 | +50 MW DA discharge (~$1,600 est.) | DA purchase -$1,145 + RT +$520 = -$625 net | -$2,225 |
| HE20 | +70 MW DA discharge (~$2,380 est.) | DA purchase -$1,695 + RT +$1,660 = -$35 net | -$2,415 |
| HE21 | +80 MW DA discharge (~$2,912 est.) | $0 DA + RT +$122 + NS $300 + ECRS $126 = $548 | -$2,364 |
| HE22 | 0 (SoC = 0) | RT +$1,469 + NS $449 + ECRS $308 = $2,229 | +$2,229 (vs 0 held) |

The pattern is clear: GKS actual bought DA energy at HE19-20 (large negative DA Energy) and captured RT at HE22. My recommendation was to sell DA energy at HE19-21 and end at SoC = 0. The actual execution was the inverse: DA purchase (recharging or DART virtual position?) at HE19-20, then RT discharge at HE22.

### Root Cause Analysis

- **Direction error at HE19-20**: GKS DA position was purchase (charge/load), not sale (discharge). This is the third or fourth consecutive cycle where actual DA position diverges from my discharge recommendation at HE19-20 (see W24 evaluator plan Issue 3, W24 plan Issue 2).
- **HE22 RT surge not in scope**: I ended my discharge window at HE21 (SoC = 0 target). The highest RT revenue was at HE22 (+$1,469). Leaving SoC for HE22 was the key execution point missed.
- **ECRS at HE21-24**: Actual cleared $756 in ECRS at HE21-24. I had zero ECRS in the recommendation. This is the fourth confirmed ECRS miss per W24 evaluator plan. Standing Rule 1 addresses this going forward.

## 2. Top/Bottom Hour Identification — Accuracy Check

| Item | My Prediction | Actual |
|---|---|---|
| Top discharge hour | HE20, HE21 | Actual top hour: HE22 ($2,229) — off by 1-2 hours |
| Bottom charge hour | HE09-10 | Actual charged at HE09 (-$725), HE10 (-$607) — CORRECT direction, prices broadly correct |
| RT spike window | HE19-21 | Actual RT surge: HE22 ($1,468) — 1 hour late |

The bottom charge call was correct. The discharge window identification was off by 1-2 hours — the market peaked at HE22 not HE20-21.

## 3. DA-RT Spread Call — Accuracy Check

I framed the 2026-06-22 recommendation as DA-primary (DA > RT). Actual execution by Smartbidder/Tenaska was RT-primary at HE22 — exact opposite at the peak hour. The RT surge at HE22 ($1,468 in ~34 MWh of actual RT injection) was far above any expected DA price.

**Conclusion**: DA-RT spread call was wrong for evening hours. HOUSTON_IMPORT binding materialized at HE22 (RT surge), not the DA clearing hours.

## 4. Improvements Applied to 2026-06-24 Recommendation

| Learning | Application |
|---|---|
| HE22 RT surge is the primary revenue event (2026-06-22 confirmed) | Stack A for 2026-06-24 preserves 90 MWh terminal SoC at HE22 for RT optionality |
| ECRS clears at HE21-24 on high-NL days ($756 on 2026-06-22) | Rule 1 applied: ECRS 20 MW at HE20-24 in today's schedule |
| DA purchase at HE19-20 is actual execution (not DA sell) | Rule 6 (Hybrid DA-RT): reduced DA sell to 50/40/20 MW at HE19/20/21 |
| Non-Spin DA HE22-24 at $5-6/MWh is realizable (2026-06-22: $5.97-$6.00/MWh) | NS HE22-24 = 88 MW × 3h × $5.00 = $1,320 in estimate (vs prior cycles $2.00/MWh default) |
| Standing rules missing (W25 plan deadline 2026-06-24) | standing-rules.md CREATED this cycle |

## 5. Pending Open Issues (Not Resolved This Cycle)

1. **Execution flow unknown** (W23 plan Issue 1, W24 plan Issue 2): Whether bess-optimizer recommendations are advisory or configure Smartbidder. User action required. Status: OPEN.
2. **AS playbook absent**: 10+ consecutive cycles without recommend_as_position.py. Status: OPEN.
3. **Hub-pair LMP absent**: Congestion-analyst Stage 0; W3 item 0.10 (33rd consecutive cycle). Status: OPEN.
4. **Involuntary RT dispatch**: 2026-06-05 incident unresolved. Status: OPEN.

## 6. Revenue Tracking (Recent PRODUCTION actuals)

| Date | Rec Expected | Actual | Realization | vs Smartbidder |
|---|---:|---:|---:|---:|
| 2026-06-15 | ~$7,995 | $7,995 | 100% | +$4,415 (+123%) |
| 2026-06-19 | ~$6,562 | $9,280 | 141% | +$8,989 (+3,086%) |
| 2026-06-20 | $9,826-$12,844 | $4,390 | 45% | +$1,662 (+60.9%) |
| 2026-06-22 | $7,967 | $5,945 | 75% | +$3,706 (+165%) |
| 2026-06-23 | $8,471 | Pending (~2026-06-25) | — | — |
| 2026-06-24 | $6,056/$6,806 P50 | — | — | — |

**Rolling 4-cycle average (PRODUCTION)**: ($7,995 + $9,280 + $4,390 + $5,945) / 4 = **$6,903**
**My recommendation average**: ($7,995 + $6,562 + $10,835 avg + $7,967) / 4 = ~$8,340
**Realization rate**: ~83% average. Two overestimates (2026-06-20, 2026-06-22). One underestimate (2026-06-19).

**Structural bias**: Recommendations consistently overestimate energy arbitrage revenue from DA discharge at HE19-21. Actual execution is RT-biased and ECRS-enriched at HE21-24. Adjusting downward via Standing Rule 2 (0.80x haircut on DA Energy) and Rule 6 (Hybrid DA-RT) going forward.

---

*bess-optimizer | self-review for 2026-06-23 cycle | Generated 2026-06-23 07:30 CT*
*Validation data: 2026-06-22 PRODUCTION ($5,945) | 2026-06-23 actuals: pending (~2026-06-25)*
*standing-rules.md: CREATED this cycle (fulfills W25 plan deadline)*
