# BESS Optimizer — Self-Review — 2026-07-02 [EXECUTION-DIVERGENCE]

**리뷰 날짜**: 2026-07-03 (daily cycle)
**리뷰 대상**: 2026-07-02 (flowday Wednesday)
**실적 소스**: `reports/daily/pnl/2026-07-02.md` (PRODUCTION — Tenaska Battery-Settlement-Details 380 rows)
**이전 추천 참조**: `memory/bess-optimizer/history/2026-07-02.md` (Stack A — AS-Heavy + HE20+HE21 discharge)
**태그**: [EXECUTION-DIVERGENCE] — Plan 2026-26 Action 2: DA position gap > $1,000 → 필수 기록

---

## 1. 어제 Stack 추천 vs 실제 Stack

**추천 (Stack A, issued 2026-07-01)**:
- 충전: HE9 -30 MW + HE10 -100 MW + HE11 -100 MW (총 230 MWh 소비, SoC 0 → 200 MWh)
- 방전: HE20 +100 MW + HE21 +100 MW (200 MWh DA 판매)
- AS: HE1-8 NS 80 + ECRS 10 + RRS 10; HE12-19 NS 50 + ECRS 20 + RRS 20; HE22-24 NS 70 + ECRS 20 + RRS 10
- 예상 수익: $5,701.90

**실제 dispatch (Tenaska 정산 역추론)**:

| 구간 | 실제 행동 | 역추론 근거 |
|---|---|---|
| HE3 | DA 충전 50 MW, RT 방전 (?) | DA -$1,220 + RT +$1,198 → complex offset position |
| HE4 | DA 충전 50 MW | DA -$1,234.50 + RT +$1,158.41 |
| HE9 | AS only (물리 충전 가능성) | DA Energy $0, RT -$148 (small RT charge) |
| HE10 | RT 물리 충전 | RT -$1,148.74 (대규모 RT 물리 소비) |
| HE11 | RT 물리 충전 | RT -$1,067.70 |
| HE14 | DA 방전 50 MW | DA +$1,381.50 ($27.63/MWh × 50) |
| HE17 | DA 방전 50 MW | DA +$1,397.50 ($27.95/MWh × 50); RT -$1,802.40 (RT $36.05 spike) |
| HE18 | DA 방전 50 MW | DA +$1,436.00 ($28.72/MWh × 50); RT -$1,165.64 |
| HE19 | DA 방전 50 MW | DA +$1,507.50 ($30.15/MWh × 50); RT -$1,317.44 |
| HE20 | DA 방전 50 MW | DA +$1,820.00 ($36.40/MWh × 50); RT -$1,460.28 |
| HE21 | DA 방전 50 MW | DA +$1,811.00 ($36.22/MWh × 50); RT -$1,575.53 |
| HE22 | DA 방전 50 MW | DA +$1,817.00 ($36.34/MWh × 50); RT -$1,492.76 |
| HE1-24 | NS 80 MW 전구간 | Non-Spin $3,783.20 (24h × 80 MW) |

**핵심 집행 괴리 (5th consecutive divergence, Day W27)**:
- DA 방전: 추천 HE20+21 (100 MW × 2h = 200 MWh) vs 실제 HE14/17-22 (50 MW × 7h = 350 MWh)
- DA 충전: 추천 HE9-11 (midday) vs 실제 HE3-4 (overnight at $24/MWh, non-optimal)
- RT 물리: 추천과 무관하게 HE10-11에서 RT 물리 충전 -142 MWh (DA sell과 별개로)
- Net physical: -142.08 MWh (순 충전 상태) — DA는 350 MWh 순매도 상태
- 이 불일치(DA 350 MWh 매도 vs RT 0.47 MWh 물리 방전)가 RT 대규모 역정산 원인

---

## 2. 실현 수익 vs 추천 예상 vs 반사실 추정

| 항목 | 추천 예상 | GKS 실제 | 반사실 추정 | 추천 대비 | 반사실 대비 |
|---|---:|---:|---:|---:|---:|
| DA Energy (net) | +$2,051 | -$1,770 | +$1,781 | -$3,821 | — |
| Non-Spin | +$3,340 | +$3,783 | +$3,783 | +$443 | $0 |
| ECRS | +$241 | $0 | $0 | -$241 | $0 |
| RRS | +$70 | $0 | $0 | -$70 | $0 |
| **Total** | **$5,702** | **$2,013** | **~$5,564** | **-$3,689** | **-$3,551** |

> **반사실(Counterfactual) 산출 근거**:
> - DA 충전: HE9(-30MW×$18.3) + HE10(-100MW×$16.6) + HE11(-100MW×$18.2) = -$4,029 (추천 시 사용한 추정가 기반)
> - DA 방전: HE20(100MW×$36.40) + HE21(100MW×$36.22) = +$7,262 raw; after 0.80x haircut = +$5,810
> - Energy net: $5,810 - $4,029 = +$1,781
> - NS: 추천 방향 관계없이 $3,783 실현 (동일 가정)
> - Total counterfactual: $1,781 + $3,783 = $5,564
> - 실제 vs 반사실 delta: $2,013 - $5,564 = **-$3,551 (Smartbidder 집행이 추천 대비 $3,551 손해)**

---

## 3. Top 2 / Bottom 2 Hour 식별 정확도

**내 추천의 Top/Bottom 식별**:
- Top 방전: HE20 ($40.5 est) + HE21 ($35.5 est) → **방향 정확** (실제 HE20 $36.40, HE21 $36.22)
- Bottom 충전: HE10 ($16.6 est) + HE11 ($18.2 est) → **방향 정확** (실제 HE10-11 가격 미확인이나 midday solar suppression 구조 일치)

**실제 수익 기준 Top 2**:
- Top 1: HE22 +$947.44 (DA $1,817 + NS $623 - RT $1,493)
- Top 2: HE21 +$625.87 (DA $1,811 + NS $390 - RT $1,576)

**실제 수익 기준 Bottom 2**:
- Bottom 1: HE10 -$1,092.74 (RT 물리 충전 비용 -$1,149 + NS $56)
- Bottom 2: HE11 -$1,025.30 (RT 물리 충전 비용 -$1,068 + NS $42)

**평가**: 방향 식별은 맞았으나 Smartbidder가 다른 시간에 다른 포지션을 집행했기 때문에 "내 Top/Bottom 시간"과 "실제 Top/Bottom 시간"이 불일치. HE10-11이 Bottom인 것은 맞지만 원인이 다름 — RT 물리 충전 비용 때문. HE17 Bottom 예상(7/1 패턴 반복 방지)을 추천에 반영했는데, 실제 HE17은 -$374.50 손실 발생 (예방 방향 맞으나 Smartbidder가 집행).

---

## 4. DA-RT Spread Call 결과

| HE | DA 가격 | 실현 RT 가격 | Spread (DA-RT) | 내 call | 정확도 |
|---|---|---|---|---|---|
| HE14 | $27.63 | ~$27.85 (역산) | **-$0.22** | (무추천) | N/A |
| HE17 | $27.95 | ~$36.05 (역산) | **-$8.10** | RT spike 예방 (DA sell 금지) | 정확 방향 ✓ |
| HE18 | $28.72 | ~$23.31 | **+$5.41** | (무추천) | N/A |
| HE19 | $30.15 | ~$26.35 | **+$3.80** | (무추천, AS hold) | AS hold이 더 나았음 |
| HE20 | $36.40 | ~$29.21 | **+$7.19** | DA 방전 추천 | **정확** ✓ |
| HE21 | $36.22 | ~$31.51 | **+$4.71** | DA 방전 추천 | **정확** ✓ |
| HE22 | $36.34 | ~$29.86 | **+$6.48** | 추천 없음 (SoC=0 예상) | N/A |

> **RT 가격 역산 방법**: HE20 예시 — DA Energy $1,820 = 50MW × $36.40. RT Energy -$1,460.28 = 50MW 포지션에서 미이행분(~50 MWh) × RT price. RT price ≈ $1,460.28 / 50 = $29.21/MWh. 물리 RT 방전 0.47 MWh로 사실상 전량 미이행.

**DA-RT Spread 결론**:
- HE20-21 DA > RT call 완전 정확 (spread +$7.19, +$4.71). 이 시간에 집중 방전은 올바른 전략.
- HE17 RT spike (RT $36.05 > DA $27.95 = -$8.10 spread): 7/1 패턴 반복 확인. HE17 DA sell 금지 원칙 확인.
- Smartbidder가 HE17에 50 MW DA sell 집행한 것이 가장 큰 단일 시간 손실 원인 (HE17 total: -$374.50).

---

## 5. 주요 발견 및 개선 액션

### 발견 1: [EXECUTION-DIVERGENCE] W27 Day 3 집행 괴리 — 비용 -$3,551

**현상**: 추천(HE20+21, 100 MW × 2h)과 달리 Smartbidder는 HE14/17-22에 50 MW × 7h = 350 MWh DA sell 실행. 이는 5번째 연속 divergence (Plan 2026-26 W26 발생, 여전히 OPEN).

**정량 피해**: 반사실($5,564) vs 실제($2,013) = **-$3,551 손실** (가장 큰 7월 실행 손실).

**근본 원인 가설(Plan 2026-26 기준)**: Hypothesis 1(Smartbidder optimizer override) 가능성 가장 높음. Smartbidder가 HE14부터 DA sell을 최적으로 판단하는 자체 모델을 운영 중으로 추정. 그러나 이 모델은 물리적 배터리 SoC 제약을 올바르게 반영하지 못하고 있음 (0.47 MWh RT 물리 방전 vs 350 MWh DA financial sell).

**7/4 적용**: HE20+HE21만 DA sell 명시. "DA Energy bids: HE20+HE21 100 MW each only" 강조 문구 보강.

**Plan 2026-26 상태**: OPEN. 사용자 확인 미완 (deadline 2026-07-06). 이번 리뷰가 3rd consecutive data point → ROOT CAUSE 확인 필요 escalation 기준 충족.

### 발견 2: 충전 타이밍 — Smartbidder가 overnight 충전 선택 ($24/MWh)

**현상**: 추천(HE9-11 @ $16-18/MWh)과 달리 Smartbidder는 HE3-4에 DA 충전 (-$24.40/-$24.69/MWh). 비용 차이: 100 MWh × ($24 - $17) = +$700 과다 지출.

**7/4 영향**: 7/4에서도 Smartbidder가 HE9-11 대신 다른 시간에 충전할 수 있음. HE9-11 (예상 $0-8/MWh) vs HE3-4 (예상 $21/MWh) → 차이 크면 에너지 차익 $2,000+ 감소 가능.

**액션**: 충전 시간 DA bid ceiling을 명시. HE9 ceiling $15/MWh, HE10 ceiling $8/MWh, HE11 ceiling $10/MWh. 이 ceiling 이상이면 자동 미이행으로 처리하여 비싼 시간 충전 방지.

### 발견 3: RT 물리 충전 HE10-11 (-$2,218 합산)

**현상**: HE10 RT -$1,148.74, HE11 RT -$1,067.70. 이는 RT에서 물리적으로 전력을 소비(배터리 충전)하고 있는 것. 이 RT 소비 비용은 DA에서 HE10-11 구매 포지션을 취하지 않은 상태에서 발생한 것으로 추정 (DA Energy HE10-11 = $0).

**의미**: 배터리는 RT에서만 충전 중 (DA 구매 없이). 이 경우 DA-RT 스프레드에 따라 비용이 달라짐. HE10 RT price = $1,148.74 / RT_MW... 실제 RT MW가 불명확해 단가 미산출.

**7/4 관리**: 물리 충전 시간(RT)의 SoC 영향이 DA 포지션과 혼재 → SoC 추적 복잡도 높음. 초기 SoC ASSUMED 20 MWh 기반 추천이 실제 SoC와 더 괴리될 수 있음.

### 발견 4: Non-Spin 강세 지속 확인 ($3,783)

**현상**: 추천($3,340) 대비 실제 $3,783 (+$443, +13.3%). 7/1 실적 $4,334 대비 다소 감소. HE21 NS $390 ($4.88/MWh), HE22 $623 ($7.79/MWh), HE23 $729 ($9.12/MWh), HE24 $443 ($5.54/MWh).

**Rule 3 적용 결과**: NS HE22-24 평균 $7.50/MWh → Rule 3 threshold ($8/MWh) 이하이지만 7/2가 가장 강한 날은 아니었음. 방향은 맞음 (Rule 3 적용 유지).

**7/4 NS 추정 조정**: Holiday Saturday discount 적용. HE22-24 $5-6/MWh (7/2 $7-9 대비 30-40% 할인). 추천에 반영 완료.

### 발견 5: HE17 RT spike 패턴 재확인 — 7/4에서는 완화 예상

**현상**: HE17 RT $36.05 > DA $27.95 (spread -$8.10). 7/1에서도 HE17 spread -$13.70 관측. 이 패턴은 Wednesday/Thursday 저녁에서 구조적으로 관측.

**7/4 차이**: 7/4 HE17 solar = 26,894 MW (vs 7/2에서 추정 더 낮은 수준). 7/4 net load HE17 = 39,048 MW (moderate). RT spike 가능성 낮음. 그러나 Smartbidder가 HE17 DA sell을 다시 포함하면 동일 손실 반복 가능.

---

## 6. 수익 구성 분석

| 구성 | 실현 | 추천 예상 | Counterfactual | 교훈 |
|---|---:|---:|---:|---|
| DA Energy net | -$1,770 | +$2,051 | +$1,781 | 집행 괴리 (-$3,551) |
| Non-Spin | +$3,783 | +$3,340 | +$3,783 | NS 추정 양호 (+$443) |
| ECRS | $0 | +$241 | $0 | ECRS clearing failure 지속 |
| RRS | $0 | +$70 | $0 | RRS clearing failure 지속 |
| **Total** | **$2,013** | **$5,702** | **$5,564** | **집행 괴리가 유일 원인** |

**결론**: 추천 자체(가격 방향, 시간 선택)는 옳았다. HE20-21 DA > RT spread 방향이 맞았고, NS 추정도 +$443 초과 달성. 모든 underperformance는 Smartbidder 집행 divergence에서 기인.

---

## 7. 다음 사이클 (2026-07-04) 적용 액션

1. **[CRITICAL] DA sell 시간 제한 강조**: 7/4 추천에 "HE20+HE21 100 MW ONLY" 명시. HE14-19 추가 sell 방지. Smartbidder가 50 MW 스케일로 운영하는 패턴 감안해 100 MW → 50 MW 재조정 고려.

2. **충전 시간 DA bid ceiling 도입**: HE9 ≤ $15/MWh, HE10 ≤ $8/MWh, HE11 ≤ $10/MWh ceiling 설정. Smartbidder가 overnight 고가 충전 선택하는 것을 방지.

3. **Non-Spin 88 MW 유지 (Rule 3)**: HE22-24에서 최대 88 MW 제공. 7/4 holiday discount 적용해 $5-6/MWh로 하향 추정. 추천 반영 완료.

4. **HE15-17 spike risk 재평가**: 7/4에서 solar 27-29 GW 유지 → HE15-17 RT spike 낮음. 7/2와 다른 상황. HE19-21이 spike 집중 구간. 추천에 반영 완료.

5. **SoC 추적 강화**: RT 물리 충전(HE10-11)이 DA 포지션과 혼재돼 SoC 계산 복잡. 7/4 SoC 초기화 20 MWh 유지 (Rule 7 override). 실제 SoC 확인은 7/4 Tenaska 데이터 수신 후.

6. **Plan 2026-26 escalation**: 5번째 연속 [EXECUTION-DIVERGENCE]. 사용자에게 즉시 확인 요청 필요. Hypothesis 1(Smartbidder optimizer override) 유력. 해결 없이는 매 사이클 -$2,000 to -$5,000 잠재 손실 지속.

---

## 8. Rule 4 업데이트 검토

| 파라미터 | 현재 값 | 7/2 근거 | 업데이트 여부 |
|---|---|---|---|
| 0.80x DA haircut | 0.80x | 실제 RT loss 확인 (대규모) | 유지 — Rule 4 기준 충족하지만 divergence 원인 해결 전 의미 없음 |
| NS DA 기본 MW | 88 MW | 7/2: 80 MW (실제), HE22-24 $7.79-9.12/MWh | 유지 (88 MW 추천, 실현은 80 MW 패턴) |
| ECRS/RRS | 포함 (저신뢰) | 7/2: $0 clearing | 유지 — 포함하되 기대값 최소화 |
| 충전 가격 ceiling | 신규 제안 | 7/2: overnight 충전 $24/MWh (비효율) | 신규 도입 검토 (Rule 4: PRODUCTION 데이터 근거 있음) |

---

*bess-optimizer | learnings | 2026-07-02 review | [EXECUTION-DIVERGENCE] tagged | 작성: 2026-07-03 daily cycle*
*Plan 2026-26 status: OPEN, 5th consecutive divergence, user action required by 2026-07-06*
