# BESS Optimizer — Self-Review — 2026-07-03 [PARTIAL — NO ACTUALS]

**리뷰 날짜**: 2026-07-04 (daily cycle)
**리뷰 대상**: 2026-07-03 (flowday, pre-holiday Friday)
**STATUS: PARTIAL (no actuals)** — Tenaska PTP fetch failed (cloud IP not on Ascend whitelist). `shared/data/pnl/gks/hourly/2026-07-03.json` status = PARTIAL, data = null. 실제 dispatch 및 실현 수익 확인 불가. Delta 분석 제한적.
**시장 패턴 비교 소스**: `reports/daily/market-briefing/2026-07-05.md` (오늘 산출, Independence Day +1 Saturday 패턴 — 인접 여름 주말로 구조 비교 가능)
**이전 추천 참조**: `reports/daily/bess-optimizer/2026-07-03.md`

---

## 1. 어제 제안한 Stack 요약

**전략 레이블**: Stack A — AS-Heavy + Evening 2-Hour Discharge
**SoC 초기화**: 20 MWh (assumed, Rule 7 override)
**데이터 소스**: Yes Energy BIDCLOSE (PRODUCTION) + Enverus (PRODUCTION) | Smartbidder ABSENT | AS Playbook ABSENT

### 충방전 스케줄

| 구간 | 모드 | Energy MW | 핵심 조건 |
|---|---|---|---|
| HE1-8 | Standby-AS | 0 | NS 80, ECRS 10, RRS 10 per hour |
| HE9 | DA 충전 | -100 | DA ≤ $15/MWh 입찰 ceiling |
| HE10 | DA 충전 | -100 | DA ≤ $12/MWh 입찰 ceiling |
| HE11 | DA 충전 | -7 | Top-off to 200 MWh SoC |
| HE12-18 | Standby-Hold | 0 | NS 50, ECRS 20, RRS 20 per hour |
| HE19 | Standby-Hybrid | 0 | Rule 6: HOUSTON_IMPORT P=20-30% → AS 대기 |
| HE20 | DA 방전 | +100 | DA ≥ $40/MWh 입찰 floor |
| HE21 | DA 방전 | +100 | DA ≥ $38/MWh 입찰 floor |
| HE22 | Standby-AS-Post | 0 | NS 88, ECRS 12 (battery empty) |
| HE23 | Standby-AS-Post | 0 | NS 88, ECRS 12 (battery empty) |
| HE24 | Standby-AS-Post | 0 | NS 80, ECRS 20 (battery empty) |

**Terminal SoC**: 0 MWh (완전 방전)
**충전 요약**: 207 MWh 소비, 180 MWh SoC 추가, 평균 충전가 $5.48/MWh
**방전 요약**: 200 MWh, HE20+HE21 집중, 평균 방전가 $46/MWh

### AS 배분 요약

| 상품 | 주요 구간 | MW 범위 | 예상 수익 |
|---|---|---|---|
| Non-Spin | 전 구간 (HE1-24) | 50-88 MW | $3,733 |
| ECRS | HE1-8, HE12-24 | 10-20 MW | $780 |
| RRS | HE1-8, HE12-19 | 10-20 MW | $470 |
| RegUp/Down | 없음 | 0 | $0 |

### 예상 수익

| 항목 | 금액 |
|---|---|
| DA Energy net (0.80x haircut 후) | +$6,225 |
| Non-Spin | +$3,733 |
| ECRS | +$780 |
| RRS | +$470 |
| **Total** | **~$11,210** |

---

## 2. 실제 결과 확인

**TENASKA ACTUALS: 이용 불가**

`shared/data/pnl/gks/hourly/2026-07-03.json` 내용:

```json
{
  "status": "PARTIAL",
  "reason": "Tenaska PTP fetch failed — cloud execution IP not on Ascend whitelist.",
  "data": null,
  "action_required": "Re-run fetch_pnl_data.py --flowday 2026-07-03 from Ascend-whitelisted IP"
}
```

아래 분석은 전일 실적 없이 진행된다. 다음 항목은 평가 불가:
- 실제 충방전 시간 (Smartbidder 집행)
- 실현 DA/RT 가격 (HE20-21 clearing price 확인 불가)
- 실현 AS 청산가 및 Non-Spin 실현가
- GKS 총 실현 수익
- Smartbidder benchmark 대비 delta
- DA-RT spread call 검증 (실제 spread 데이터 없음)

**액션 필수**: `fetch_pnl_data.py --flowday 2026-07-03`를 Ascend-whitelisted IP에서 재실행. Plan 2026-26 (EXECUTION-DIVERGENCE 추적)의 연속성 유지를 위해 7/3 실적 확보가 중요.

---

## 3. 시장 패턴 비교 — 2026-07-05 briefing 기반 전략 적절성 평가

2026-07-05 (Independence Day +1, Saturday) 시장 패턴을 사용해 2026-07-03 (pre-holiday Friday) 전략의 구조적 타당성을 간접 평가한다. 두 날 모두 여름 연휴 주변 날이며 수요 구조가 유사하나, 7/3은 금요일이므로 C&I 부하가 7/5 토요일보다 높다.

### 3-A. 방전 시간 선택 (HE20-21) — 방향 타당

7/5 briefing에서 DA 최고가: **HE21 $45.83, HE20 $35.24**. 우리 추천의 방전 구간(HE20-21)은 방향적으로 정확하다. 단, 가격 순서가 다름: 7/5에서는 HE21이 HE20보다 $10.59 높으나, 우리 추천은 HE20 $47 > HE21 $45로 역순 추정했다. 7/3(금요일)은 7/5(토요일)보다 C&I 부하 +2-3 GW 높으므로 전체적으로 가격 수준은 높을 수 있으나, HE20-21 가격 순서(HE21이 더 높을 가능성)는 수정이 필요하다.

**평가**: 방전 구간 선택 타당. 가격 피크가 HE21에 집중되는 패턴 추가 반영 권고.

### 3-B. 충전 가격 가정 ($3/MWh for HE10) — 과대 낙관

7/5 briefing의 충전 구간 DA 가격: **HE10 $16.20, HE9 $17.23**. 우리 추천은 HE10 ≤ $12/MWh ceiling, 추정 clearing $3/MWh를 가정했다. 7/5(토요일, C&I 부하 억제)에서도 HE10이 $16.20이라면, 7/3(금요일, 더 높은 부하)에서 HE10이 $3-12가 될 가능성은 낮다. 실제 충전 가격은 $15-20/MWh 범위일 가능성이 높다. 이 경우:
- 충전 비용 재추정: 207 MWh × $18/MWh ≈ $3,726 (추천 $1,135 대비 +$2,591 과소 추정)
- DA Energy net 재추정: $6,225 → 약 $3,634 (충전 비용 증가 반영)
- Total 재추정: $11,210 → 약 $8,600 수준

**평가**: HE10 $3/MWh 가정은 지나치게 낙관적. Yes Energy bidclose 데이터 raw 가격을 직접 확인하지 않고 2024년 여름 극단적 태양광 압박 일(net load <20 GW) 기억에 과의존한 것으로 추정. Smartbidder 미수신 상태에서 자체 추정의 한계가 드러난 부분.

### 3-C. Non-Spin 야간/저녁 피크 — AS-Heavy 전략 구조적 타당

7/5 briefing의 저녁 AS 가격: **NS HE20 $8.90, HE21 $12.48, HE22 $11.07/MWh**. 우리 추천의 HE22-24 NS 추정($7.64/$9.86/$5.97)은 7/5 실제 수준보다 낮았다. HE21 NS $12.48은 우리가 예상한 것(HE22-23 피크)보다 1시간 이르게 나타난다. Battery-empty(HE22-24) 상태에서 NS 최대화하는 전략은 구조적으로 타당하다.

7/2 learnings에서 확립된 NS 80 MW × 24h flat 집행 패턴을 감안하면, 실제 NS 수익은 Smartbidder 집행에 따라 우리 추정($3,733)보다 상하로 달라질 수 있다. 7/5 대비 7/3 야간 NS 수준을 단순 비교하면 $3,500-4,500 범위 합리적.

**평가**: AS-Heavy 전략(방전 후 배터리 공 상태 NS 극대화)은 여름 저녁 scarcity 패턴과 일치. Rule 3 적용 타당.

### 3-D. HE15-19 DA sell 금지 (Rule 6 Hybrid) — 타당

7/5 briefing은 HE20-22에서 P(DA>RT) = 70.4-74.8%를 보인다. HE17-19의 P(DA>RT)는 낮거나 음수일 가능성이 있다 (7/1: HE17 spread -$13.70, 7/2: HE17 spread -$8.10). 우리 추천이 HE15-19 DA sell을 금지한 것은 7/2 learnings 발견 5(HE17 구조적 RT spike)와 일치하며 타당하다.

**평가**: HE17 DA sell 금지 지속 유효. Rule 6 Hybrid(HE19 AS 대기) 방향 맞음.

### 3-E. ECRS/RRS 수익 포함 ($1,250) — 학습 미반영 오류

7/2 learnings 발견 3에서 **ECRS/RRS 4사이클 연속 미청산 → Expected Revenue에서 $0 처리**로 명확히 결론 내렸다. 그러나 2026-07-03 추천에서 ECRS $780 + RRS $470 = **$1,250**을 예상 수익에 포함했다. 이는 7/2 learnings의 액션을 7/3 추천에 적용하지 못한 것이다.

직접 영향: Expected Revenue 과대 추정 $1,250. 실현 가능 기준 재추정: $11,210 - $1,250 ≈ $9,960 (충전 비용 과소 추정까지 반영하면 $8,000 수준).

**평가**: 이전 사이클에서 확립된 ECRS/RRS $0 규칙을 적용하지 못함. 중요한 내부 일관성 실패.

### 3-F. DA-RT Spread 방향 — 구조적으로 타당

7/5 briefing에서 24h 평균 DA-RT spread = **+$2.79/MWh** (DA overpriced 방향). HE21 spread = +$17.49 (극단적으로 DA 우위). 우리 7/3 추천의 HE20-21 DA 방전 전략(DA > RT 방향)은 구조적으로 유효하다. 전일 7/2에서도 HE20-21 DA > RT가 확인(+$7.19/+$4.71)되었으므로 방향 판단은 일관성 있다.

단, 7/5에서 HE21 RT = $28.34 (DA $45.83 대비 $17.49 below)인 것처럼, 실제 RT가 DA보다 훨씬 낮을 경우 DA 방전 포지션은 이득이다. 반면 충전 구간(HE9-11)에서 7/5는 RT가 DA보다 약간 높을 수 있다(P(DA<RT) 60-62% daytime). 이 경우 DA 충전이 RT 충전보다 낮은 비용으로 유리하다 — 우리 DA 충전 전략의 방향은 맞다.

**평가**: DA-RT spread 방향 판단 타당. 절대 가격 수준 추정에 불확실성 있으나 방향성은 일관.

---

## 4. 총체적 전략 적절성 평가 (No Actuals 조건)

| 평가 항목 | 추천 내용 | 7/5 패턴 기반 평가 | 결론 |
|---|---|---|---|
| 방전 시간 (HE20-21) | HE20 $47, HE21 $45 | HE21이 피크, HE20 < HE21 | 방향 OK, 순서 수정 필요 |
| 충전 가격 가정 (HE10 $3) | ≤ $12 ceiling | 7/5 HE10 = $16.20 (토요일) | 과낙관. 금요일 $18-22 현실적 |
| AS-Heavy + NS 극대화 | NS 88 MW post-discharge | 7/5 NS HE21 $12.48, HE22 $11.07 | 구조 타당, 타이밍 1h 조정 고려 |
| HE15-19 DA sell 금지 | AS only | RT spike 패턴 지속 확인 | 올바른 결정 |
| ECRS/RRS $0 미반영 | $1,250 포함 | 4사이클 미청산 규칙 위반 | 내부 일관성 오류 |
| 예상 수익 $11,210 | 총계 | 충전 과소 + ECRS/RRS 과다 → ~$8,000 현실적 | 과대 추정 (충전가·ECRS/RRS 가정) |
| Alternative Stack B | HE19 조기 방전 | 7/5 HE19 P(DA>RT) 70.4% | 합리적 조건부 대안 |

**종합**: 전략 방향(AS-Heavy + HE20-21 집중 방전 + HE15-19 sell 금지)은 여름 저녁 scarcity 구조와 일치한다. 주요 약점은 두 가지: (1) 충전 가격 과대 낙관이 에너지 차익 과대 추정으로 연결됨, (2) 확립된 ECRS/RRS $0 규칙을 적용하지 않아 수익 추정이 부풀려짐. Smartbidder ABSENT 조건에서 자체 추정의 한계가 두드러진 사례.

---

## 5. 실제 결과 확인 불가 항목 (명시)

다음 항목은 Tenaska actuals 미수신으로 평가 불가:

1. **실제 충방전 시간**: Smartbidder가 HE20-21에 집중 방전했는지, 또는 7/2와 같이 HE14-22로 분산했는지 확인 불가.
2. **실현 DA clearing price**: HE20-21 실제 DA clearing이 $40+를 충족했는지, 또는 lower 수준으로 cleared됐는지 미확인.
3. **실현 NS 단가**: 7/3 HE22-24 NS clearing가 추정 $7-10/MWh 범위였는지 확인 불가.
4. **Execution-Divergence 여부**: Plan 2026-26 (6번째 이상 연속 divergence 가능) 상태 확인 불가.
5. **총 실현 수익 vs Benchmark**: GKS 실제 vs Smartbidder benchmark delta 분석 불가.

**액션**: Ascend-whitelisted IP에서 `python shared/scripts/fetch_pnl_data.py --flowday 2026-07-03` 실행 후, 이 learnings 파일에 섹션 2 (실제 결과 확인)와 섹션 3의 검증 내용을 추가. 가능한 한 빠른 시일 내 실행 요청.

---

## 6. 개선 포인트

### 개선 1: 충전 가격 추정 방법론 교정 (HIGH PRIORITY)

**문제**: Smartbidder 미수신 시 DA 충전 가격을 과도하게 낙관적으로 추정. HE10 $3/MWh 가정은 Yes Energy bidclose raw 데이터 확인 없이 도출된 것으로 보임. 7/5 Saturday에도 HE10 = $16.20이므로, 7/3 Friday HE10은 $18-22 범위가 현실적이었다.

**개선안**: Smartbidder ABSENT 상태에서 충전 가격 추정 시:
- Yes Energy bidclose의 net load trough hour DA price를 직접 읽어 사용.
- Historical 3-day average (같은 요일 기준) floor price를 cross-check.
- 절대 "$3" 류의 극단적 가정은 prior 없이 사용 금지 — 최소 $15/MWh를 기본 floor로 설정.

### 개선 2: 확립된 ECRS/RRS $0 규칙 추천서에 즉시 반영 (HIGH PRIORITY)

**문제**: 7/2 learnings에서 ECRS/RRS 4사이클 연속 미청산 → Expected Revenue $0 처리를 결론으로 확정했으나, 7/3 추천에 즉시 적용하지 않았다. $1,250 과대 추정 발생.

**개선안**: 매 추천 작성 전, memory/bess-optimizer/learnings/ 최신 파일에서 "확정 규칙 변경" 섹션을 명시적으로 참조. ECRS/RRS가 실청산 된 날 1건 이상 확인될 때까지 Expected Revenue에서 완전 제거. 추천서 수익 표에 "(4+ 사이클 미청산 → $0 처리)" 주석 유지.

### 개선 3: 예상 수익 현실성 sanity check (MEDIUM PRIORITY)

**문제**: 예상 수익 $11,210은 최근 실적(7/1 $5,669, 6/30 $4,694, 7/2 $2,013)의 2-5배 수준. 이 수준의 이탈은 가정 오류의 신호다.

**개선안**: 추천서 완성 후, "7일 이동평균 (데이터 충분 시)" 또는 "3일 평균 대비 ±50% 초과 여부"를 explicit sanity check로 수행. 초과 시 각 항목 가정을 재점검. Smartbidder ABSENT 상태에서는 보수적 시나리오 (충전 $18/MWh, 방전 $40/MWh flat, NS $2/MWh 평균 × 24h × 80 MW = $3,840) 대비 비교를 추가.

---

## 7. Plan 2026-26 연속성 업데이트

| 항목 | 상태 |
|---|---|
| 사용자 root cause 확인 deadline 2026-07-06 | 미완 (today = 7/4, 내일까지) |
| 7/3 actuals 확보 (Tenaska IP 재실행) | 미완 — 필수 액션 |
| 7/3 Execution-Divergence 여부 확인 | 미완 (actuals 없음) |
| ECRS/RRS $0 규칙 — 7/4 추천 반영 | 확인 필요 (7/4 추천 참조) |
| 충전 가격 방법론 교정 — 7/4 추천 반영 | 확인 필요 |

---

*bess-optimizer | learnings | 2026-07-03 review | STATUS: PARTIAL (no actuals)*
*작성: 2026-07-04 daily cycle*
*실적 소스: shared/data/pnl/gks/hourly/2026-07-03.json → data=null (Tenaska fetch failed)*
*시장 패턴 비교: reports/daily/market-briefing/2026-07-05.md (간접 비교)*
*이전 추천: reports/daily/bess-optimizer/2026-07-03.md*
*보완 필요: Ascend-whitelisted IP에서 7/3 actuals 재취득 후 섹션 2, 4 업데이트*
