# BESS Optimizer — Self-Review | Flowday 2026-07-08 (Wednesday)

**Issued**: 2026-07-08 (same-day, before D+1 2026-07-09 recommendation)
**Reviewing**: 2026-07-08 flowday recommendation vs confirmed pnl-manager summary
**Data source**: pnl-manager summary (RT Energy and NonSpin confirmed delta vs benchmark). Full Tenaska hourly parquet NOT available for self-review — analysis based on pnl-manager aggregates only.
**Prior schedule file**: `reports/daily/bess-optimizer/2026-07-08.md`
**Status**: PARTIAL — pnl-manager aggregates available; full hourly Tenaska settlement not yet confirmed.

---

## 1. Prior Recommendation Summary (from reports/daily/bess-optimizer/2026-07-08.md)

**Strategy**: Stack A — single-cycle duck curve. Charge HE10 at GKS node $12.10/MWh (hub $16.60 - MCC $4.50), hold NonSpin 17h, discharge HE21 100 MW + HE22 70 MW (+ 30 MW RegUp headroom at HE22).

**Expected revenue**: $7,344 (gross, pre Rule 2 haircut not explicitly applied in that report)

### Key hourly positions:
| HE | Action | MW | NS MW | RRS MW | Notes |
|---|---|---|---|---|---|
| 01-09 | NS hold | 0 | 100 | 0 | Flat NS all overnight |
| 10 | DA charge | -100 | 0 | 0 | Fill from 100→200 MWh |
| 11-19 | NS hold | 0 | 100 | 0 | Flat NS midday |
| 20 | Idle | 0 | 0 | 0 | Pre-peak bridge |
| 21 | DA discharge | +100 | 0 | 0 | Node $41.67; hub $40.87 |
| 22 | DA discharge | +70 | 0 | 0 | +30 MW RegUp; node $33.01 |
| 23-24 | Idle | 0 | 0 | 0 | SoC depleted |

**SoC math (from that report)**: 100 + 100 (HE10 charge) - 117.6 (HE21) - 82.4 (HE22) = 0 MWh terminal.

---

## 2. Confirmed Performance (pnl-manager aggregates, 2026-07-08)

| Component | GKS vs Smartbidder Benchmark |
|---|---|
| RT Energy | **-$2,049 vs benchmark** (underperform) |
| NonSpin | **+$3,369 total; +$910 vs benchmark** |
| Cause stated | DA schedule not followed + unplanned daytime RT charging |

**Total NonSpin $3,369**: At 100 MW × 17h (NS hold HE01-09 + HE11-19), implied average clearing = $3,369 / (100 × 17) = **$1.98/MWh avg**. Consistent with a non-scarcity Wednesday without extreme evening AS signals (HOUSTON_IMPORT only LOW-MEDIUM 20-28% on 7/8).

**RT Energy underperform $2,049 vs benchmark**: Likely two compounding effects:
1. Unplanned daytime RT charging (battery consumed power in HE08-16 solar window at $14-18 RT, increasing RT costs vs benchmark)
2. DA discharge schedule (HE21-22) not executed cleanly — Smartbidder execution divergence (now at 10th+ consecutive cycle)

**Estimated total GKS revenue (inferred)**: NS $3,369 + energy component unknown. Given outperformance history (GKS consistently above benchmark), estimated total: $4,000-$5,500. Full hourly breakdown unavailable until Tenaska T+2 (expected 2026-07-10).

---

## 3. Self-Review Flag Responses

**Flag 1 — Did Smartbidder follow HE21 100 MW + HE22 70 MW DA discharge?**
UNKNOWN (hourly Tenaska not yet available). pnl-manager says "DA schedule not followed." Inference: Smartbidder diverged again — likely creating DA positions in hours other than HE21-22. This would be 10th+ confirmed divergence.

**Flag 2 — HE22 RegUp 30 MW — did it clear?**
UNKNOWN. RegUp at HE22 ($2.81/MWh forecast) was a new bid type not used in prior cycles. Without settlement data, cannot confirm. RegUp requires upward headroom (100 MW HSL - physical dispatch). If 70 MW energy dispatch occurred, 30 MW RegUp headroom was technically available.

**Flag 3 — Unplanned daytime RT charging — confirmed**
pnl-manager explicitly flags "낮 무계획 RT 충전" (unplanned daytime RT charging). This matches 7/4 pattern (Smartbidder RT-charged in HE09-13 at $11-14/MWh) and is STRUCTURAL — Smartbidder uses daytime solar trough as RT charging opportunity regardless of DA charge schedule.

**Flag 4 — NS $3,369 vs Rule 9 expectation**
Rule 9 (established 7/6 learnings) states: NS 70 MW × HE01-19, switch to RRS 70 MW × HE20-24. The 7/8 recommendation used the OLD pattern: NS 100 MW × 17h (HE01-09 + HE11-19), 0 MW RRS. Actual NS $3,369 is consistent with the old 100 MW flat pattern (not Rule 9). **Rule 9 was established in 7/6 learnings (issued 2026-07-07) but NOT applied to the 7/8 recommendation (issued 2026-07-07 the same day).** This is a same-day gap: Rule 9 from learnings and the 7/8 recommendation were drafted concurrently, and the rule was not incorporated.

---

## 4. Root Cause Analysis

### 4a. Rule 9 Not Applied — NS/RRS Structure Gap

The 7/8 recommendation used 100 MW NS flat (old pattern) instead of 70 MW NS + 70 MW RRS switch (Rule 9). Impact:
- Recommendation effectively had $0 RRS and 100 MW NS for 17 hours
- If Smartbidder did switch to RRS at HE20-24 (per Rule 9 structural observation), the NS shortfall at HE20-24 is already baked in. But the recommendation's revenue table overstated NS by 30 MW × 4h × ~$1.50 = $180 (minor).
- More importantly: no RRS was included in expected revenue. If RRS cleared HE20-24 at ~$1.76/MWh (7/6 precedent), missed $620 from recommendation.

### 4b. SoC Terminal = 0 MWh (Below Minimum 20 MWh)

The 7/8 SoC math: "100 + 100 (HE10) - 117.6 (HE21) - 82.4 (HE22) = 0 MWh terminal." Operating range per standing rules is 20-190 MWh (10-95% DoD). Terminal SoC of 0 MWh violates the 20 MWh minimum. The recommendation should have limited HE22 discharge to leave 20 MWh minimum, reducing HE22 from 70 MW to approximately 59 MW (80 MWh remaining SoC - 20 min = 60 MWh × 0.933 = 56 MW, or with rounding 59 MW).

At full 200 MWh SoC (100 + 100 MW charge): 
- HE21 discharge 100 MW → depletes 100/0.933 = 107.2 MWh → SoC = 200 - 107.2 = 92.8 MWh
- HE22 available (above 20 min): 92.8 - 20 = 72.8 MWh → grid inject = 72.8 × 0.933 = 67.9 ≈ 68 MW (not 70 MW)
The 70 MW choice would deplete to 200 - 107.2 - 75 = 17.8 MWh — just under the 20 MWh minimum. Minor but should be corrected.

### 4c. Unplanned RT Charging — Structural Smartbidder Behavior

Daytime unplanned RT charging (-$2,049 vs benchmark energy) is now confirmed on 7/4, 7/6, and 7/8. Pattern: Smartbidder RT SCED layer independently charges during solar trough hours (HE09-16) when RT prices are cheapest, regardless of DA charge schedule. This is a systematic behavior that the bess-optimizer cannot control directly. The recommendation's "DA Energy: $0 RT" assumption structurally underestimates RT imbalance costs.

**Correction**: Add explicit risk line in every report: "RT charging during HE09-16 solar trough is a structural Smartbidder behavior (confirmed 3 cycles: 7/4, 7/6, 7/8). Expected additional RT charge cost: -$300 to -$800 vs DA plan. Build this into conservative estimate."

### 4d. No ECRS Offered Despite Summer Scarcity Rule (Rule 1)

The 7/8 recommendation had $0 ECRS despite Rule 1 (ECRS mandatory HE20-24 during summer). The 7/8 ECRS DA signal was lower than 7/9's $2.81, but the rule requires inclusion unless SoC insufficient. This is a Rule 1 violation — ECRS should have been offered at 15-20 MW alongside energy bids.

---

## 5. DA-RT Spread Call Accuracy (inferred)

7/8 prior recommendation: "DA over RT" — P(DA>RT) = 68.5% at HE21, spread forecast +$10.67.

Without hourly settlement: cannot confirm. Given RT underperform of $2,049, some of this is likely execution divergence rather than spread misjudgment. The overnight hours (HE01-07) had P(RT>DA), which was not captured in the recommendation (nighttime "NS hold" missed any overnight RT sell opportunity). Pattern consistent with 7/6 where Smartbidder captured overnight DA sell and we missed it.

---

## 6. Top / Bottom Hour Accuracy (inferred)

- Bottom charge hour: HE10 ($12.10 effective) — correct identification. Whether Smartbidder executed is unknown; unplanned RT charging during HE09-16 suggests Smartbidder also charged at cheap hours, but in RT not DA.
- Top discharge: HE21 ($41.67 effective) — directionally correct. DA clearing unknown.
- Overnight DA sell opportunity (HE01-07 DA > RT): Not identified as opportunity. Smartbidder's structural overnight sell pattern was again not modeled.

---

## 7. Self-Review Scorecard

| Dimension | Score | Notes |
|---|---|---|
| Rule 9 application | 0/5 | Rule 9 established 2026-07-07 (same day); not applied to 7/8 recommendation |
| SoC minimum constraint | 3/5 | Terminal SoC = 0 MWh, below 20 MWh minimum; minor error |
| Rule 1 ECRS inclusion | 2/5 | No ECRS offered despite summer rule; omission |
| RT charging risk disclosure | 3/5 | Rule 8 present but no explicit RT charge cost estimate included |
| Execution divergence disclosure | 4/5 | Structural risk noted in prior cycles; should be in every report explicitly |
| NS revenue estimate | 3/5 | 100 MW vs Rule 9 70 MW; actual $3,369 consistent with 100 MW flat (old pattern) |
| RRS inclusion | 0/5 | $0 RRS; Rule 9 switch at HE20 means RRS should be in primary estimate |
| Conservative estimate range | N/A | Not filed with conservative range in 7/8 report |
| **Overall** | **2.1/5** | Three rule violations + structural execution risk underweighted |

---

## 8. Improvement Actions (Applied to 2026-07-09 Recommendation)

### Action 1: Apply Rule 9 Immediately (CRITICAL — carried into 7/9)
NS 70 MW × HE01-19, RRS 70 MW × HE20-24. Include RRS in primary revenue ($350-400 est.). Remove old 80-100 MW NS flat assumption.

### Action 2: SoC Minimum 20 MWh — Hard Constraint (CRITICAL)
Every discharge schedule must leave terminal SoC ≥ 20 MWh (10% DoD). HE22 discharge MW = (SoC_before - 20) × 0.933. Never target 0 MWh terminal.

### Action 3: ECRS Inclusion per Rule 1 (Summer Mandatory)
HE22-24 ECRS at 15 MW minimum if scarcity signals exist (NS DA > $1.50 or ECRS DA > $1.00). Include as low-confidence ($150) in base case.

### Action 4: Add RT Daytime Charge Cost to Conservative Estimate
Structural Smartbidder RT charging during HE09-16 confirmed 3 cycles (7/4, 7/6, 7/8). Add -$300 to -$800 RT charge cost adjustment to conservative estimate range going forward. Primary estimate remains DA-based; conservative includes this structural drag.

### Action 5: DA Energy Schedule Enforcement Note (from yesterday's lesson)
Yesterday's pnl-manager lesson: "DA energy schedule 엄수." Include explicit bid parameters in each report: specific DA buy/sell price floors/ceilings and hours. Example: "DA buy: HE10 up to $18/MWh ceiling. DA sell: HE21 at $34+ floor, HE22 at $29+ floor. NO DA sell HE01-20 excluding HE10 charge."

---

## 9. Standing Rules Status Update (as of 2026-07-08)

| Rule | Status | 7/8 Impact |
|---|---|---|
| Rule 1: ECRS summer mandatory | VIOLATED on 7/8 | No ECRS bid submitted; carry forward to 7/9 |
| Rule 2: 0.80x DA haircut | NOT APPLIED in 7/8 report | Revenue overstated vs reality; apply explicitly in 7/9 |
| Rule 9: NS→RRS switch at HE20 | NOT APPLIED in 7/8 | Old 100 MW NS flat used; apply in 7/9 |
| Rule 10: Late-evening RT spike zone HE22-24 | Not mentioned in 7/8 report | Carry into 7/9 as explicit risk |
| Min SoC 20 MWh | VIOLATED in 7/8 (0 MWh terminal) | Hard constraint in 7/9 |

**Note**: The 7/6 learnings established Rules 9 and 10 and were issued 2026-07-07 — the same day as the 7/8 recommendation. Rules from same-day learnings were not incorporated. Going forward, learnings from day N must be explicitly checked before writing day N+1 recommendation.

---

*bess-optimizer | learnings | 2026-07-08 review | STATUS: PARTIAL (pnl-manager aggregates only; full Tenaska T+2 expected 2026-07-10)*
*Data inputs: pnl-manager summary provided in 2026-07-09 daily cycle briefing*
*Next full self-review: 2026-07-08 learnings UPDATE when Tenaska settlement available 2026-07-10*
*Prior report: reports/daily/bess-optimizer/2026-07-08.md*
