# BESS Optimizer — Self-Review | Flowday 2026-07-09 (Thursday)

**Issued**: 2026-07-10 CT (PARTIAL — T+2 settlement NOT YET AVAILABLE)
**Reviewing**: 2026-07-09 flowday recommendation vs available inference data
**Data status**: Tenaska T+2 settlement for 2026-07-09 due 2026-07-11 (tomorrow). This is a PARTIAL self-review based on prior-report reconstruction and 2026-07-07 Tenaska actuals (most recent confirmed settlement).
**Prior schedule file**: `reports/daily/bess-optimizer/2026-07-09.md` (issued 2026-07-08 CT)
**Full actuals self-review**: To be updated in this file on 2026-07-11 when Tenaska T+2 settles.

---

## 1. Prior Recommendation Summary (from reports/daily/bess-optimizer/2026-07-09.md)

**Strategy**: Single-cycle duck curve arbitrage — record-cheap HE10 solar-trough charge (GKS eff $5.00/MWh; NL trough 18,030 MW SERIES RECORD; Finding 7 EXTREME -$5 to -$7/MWh) → concentrate DA discharge into HE21+HE22 (GKS eff $39.97/$34.66); NS 70 MW backbone HE01-19 (Rule 9); RRS 70 MW HE20-24; ECRS 15 MW HE22-23.

**Key hourly positions:**
| HE | Action | Energy MW | NS MW | RRS MW | ECRS MW | SoC End |
|---|---|---|---|---|---|---|
| 01-09 | AS-ONLY | 0 | 70 | 0 | 0 | 100 MWh |
| 10 | DA CHARGE | -97 | 70 | 0 | 0 | 190 MWh |
| 11-19 | Hold SoC | 0 | 70 | 0 | 0 | 190 MWh |
| 20 | Hold/RRS | 0 | 0 | 70 | 0 | 190 MWh |
| 21 | DA DISCHARGE | +100 | 0 | 70 | 0 | 83 MWh |
| 22 | DA DISCHARGE | +59 | 0 | 70 | 15 | 20 MWh |
| 23-24 | AS post-discharge | 0 | 0 | 70 | 15 | 20 MWh |

**Forecast revenue (base case):** $6,266 | **Conservative:** $4,000-$5,000 | **Upside:** $7,500-$9,500

| Component | Forecast ($) |
|---|---|
| DA Energy Net (0.80x Rule 2) | +$4,349 |
| NonSpin 70 MW × 19h | +$1,330 |
| RRS 70 MW × 5h | +$437 |
| ECRS 15 MW × 2h | +$150 |
| **Total** | **$6,266** |

---

## 2. Settlement Status

**Tenaska T+2 for 2026-07-09**: Due 2026-07-11 (Saturday). NOT YET RECEIVED as of 2026-07-10.

**Available reference data for inference:**
- `shared/data/pnl/gks/daily/2026-07-07_daily.json` — Most recent confirmed Tenaska settlement (2 days before)
- Congestion-analyst note: "Jul 9 T+2 settlement: Due tomorrow (2026-07-11). Validate HOUSTON_IMPORT MEDIUM-HIGH 35-55%; validate Finding 7 ACTIVE EXTREME -$5.0 to -$7.0."
- Market-analyst 7/9 briefing: HOUSTON_IMPORT P(binding) = 35-55% HIGH; HE21 DA $36.72 hub; NL trough 18,030 MW; Finding 7 EXTREME.

---

## 3. Inference-Based Assessment (PARTIAL — to be updated 2026-07-11)

### 3a. 7/7 Actuals as Behavioral Reference

The 2026-07-07 Tenaska settlement (most recent confirmed) shows:

| Component | 7/7 Actual | Key pattern |
|---|---|---|
| DA Energy | -$1,099.87 | Net DA buyer (Smartbidder bought in DA overnight) |
| RT Energy | -$1,872.83 | Net RT consumer (daytime RT charging) |
| NS | +$3,369.40 | Primary revenue driver; flat NS all hours |
| ECRS | +$200.40 | Cleared in evening |
| **Total** | **$597.10** | Very weak day; benchmark $1,707.90 → **underperformed by -65.1%** |
| Battery: DA sales | 200.3 MWh | Large overnight DA energy sell |
| Battery: DA purchases | 250.0 MWh | Large afternoon DA energy buy |
| RT generation | 47.1 MWh | Small physical RT dispatch |
| RT consumption | 126.9 MWh | Large RT charging |

**7/7 Smartbidder pattern**: Overnight DA energy sell (HE01-02, 06-07) + large midday RT charge (HE10-12 each -$638 to -$1,155) + afternoon DA buy positions + minimal RT physical dispatch + NS/ECRS dominant in HE21-23 (HE21 NS: $394; HE22 NS: $587; HE23 NS: $412).

**Relevance to 7/9**: If 7/9 followed the same 7/7 pattern, Smartbidder would have:
1. Executed overnight DA energy sells (HE01-07) rather than staying flat in NS-only
2. RT-charged in HE10-12 (adding daytime charge cost despite our DA buy recommendation)
3. NOT created DA energy sells at HE21-22 (our primary recommendation)
4. Captured NS at HE21-23 (NS raw $5.96/$6.53/? → likely +$600-900 premium)

### 3b. Key 7/9 Differentiators from 7/7

| Factor | 7/7 | 7/9 | Implication |
|---|---|---|---|
| NL trough | Unknown | 18,030 MW (EXTREME) | GKS MCC -$5 to -$7 → much cheaper charge |
| HOUSTON_IMPORT | LOW (weekday Tuesday, low ramp) | MEDIUM-HIGH 35-55% | If bound: RT prices HE21-22 could have been $55-160+/MWh |
| NS HE21-23 (raw) | $1.78-$5.86/MWh (approx) | $5.96/$6.53/? | Higher evening NS on 7/9 |
| HE21 DA hub | $28.07 (7/7 DASPP avg) | $36.72 | Much higher DA price |
| Wind | Moderate | GR_WEST 15,340 MW (SERIES HIGH at HE23) | WEST_TO_NORTH risk |

**Critical factor — HOUSTON_IMPORT binding on 7/9**: The congestion-analyst assigned 35-55% binding probability. If HOUSTON_IMPORT actually bound on 7/9 (conditional shadow price $10-30/MWh at GKS):
- RT prices at HE21-22 GKS could have reached $50-80/MWh (or higher per P99 scenario)
- Our DA sell at $39.97 GKS eff (HE21) would have UNDERPERFORMED RT by $10-40/MWh
- Smartbidder's typical pattern (physical RT dispatch rather than DA sell) would have OUTPERFORMED our recommendation

If HOUSTON_IMPORT did NOT bind (Enverus scenario; NL ramp +17,174 MW Enverus vs +23,654 MW YE):
- GKS MCC HE21-22 near flat (not +$3.25 as assumed)
- DA sell at $36.72 hub is still attractive (P(DA>RT)=0.676, spread +$8.74)
- Recommendation was well-positioned

### 3c. Self-Review Flag Status (from reports/daily/bess-optimizer/2026-07-09.md Section 10)

| Flag | Status | Inference |
|---|---|---|
| 1. HE21 100 MW DA sell executed? | UNKNOWN (pending T+2) | 7/7 pattern: Smartbidder DID NOT create DA energy sells in HE21 (instead had DA buy in afternoon). Inference: PROBABLY NOT EXECUTED in DA |
| 2. RT imbalance HE21-22? | UNKNOWN | If HOUSTON_IMPORT bound: RT at GKS could have been $55-80+/MWh. If not: $28-32/MWh. This is the largest uncertainty. |
| 3. Daytime RT charging HE08-16? | LIKELY YES | Confirmed pattern 4 consecutive cycles (7/4, 7/6, 7/7, 7/8). HE10 RT $? (deepest solar trough in series → very cheap RT → high probability Smartbidder RT-charged) |
| 4. NS clearing 70 MW × 19h? | LIKELY YES | 7/7 confirmed NS pattern; 7/6 confirmed 70 MW × 19h |
| 5. RRS clearing HE20-24? | LIKELY YES | 7/6 confirmed $616 (70 MW × 5h × $1.76/MWh); 7/7 shows no RRS (different execution pattern). UNCERTAIN for 7/9. |
| 6. ECRS clearing HE22-23? | UNCERTAIN | 7/7: ECRS $200.40 cleared. 7/6: $0. Inconsistent. If scarcity condition was high (NS raw $5.96+ in HE21), ECRS might have cleared. |
| 7. HOUSTON_IMPORT outcome? | UNKNOWN | Congestion-analyst note: T+2 validation due 2026-07-11. This is THE key unknown for 7/9 revenue variance. |
| 8. Total vs $6,266 base case? | UNKNOWN | Wide range: $3,500-$9,000+ depending on HOUSTON_IMPORT outcome |

---

## 4. Provisional Revenue Range (Inference, to be updated with T+2 actuals)

**Scenario A — HOUSTON_IMPORT bound (35-55% base case scenario):**
- RT at GKS HE21-22 reached $50-80/MWh (conditional)
- If Smartbidder dispatched physically in RT (not DA sell): HE21 100 MW × $60 RT (midpoint) = $6,000; HE22 59 MW × $55 RT = $3,245
- NS clearing HE01-19 $1,330 (confirmed structural)
- RRS if switch happens HE20-24: $437
- ECRS possible: +$200
- Total Scenario A: ~$9,000-$12,000 (depending on actual RT clearing)
- Our recommendation's conservative: $4,000-$5,000 likely UNDERSTATED if HOUSTON_IMPORT bound and Smartbidder captured RT.

**Scenario B — HOUSTON_IMPORT NOT bound (Enverus scenario: +17,174 MW ramp, below threshold):**
- RT at GKS HE21-22 stayed near DA forecast: $27-32/MWh range
- If Smartbidder diverged from DA sell (7/7 pattern): NS dominant + small RT energy
- NS: $1,330 + evening NS HE20-23 at $2,000+ (if kept NS active per 7/7 pattern)
- Total Scenario B (NS dominant, no energy): ~$3,500-$4,500
- Our recommendation's conservative: $4,000-$5,000 — approximately captured

**Scenario C — DA sell executed per recommendation:**
- HE21 100 MW × $39.97 (GKS eff after MCC +$3.25) = $3,997; HE22 59 MW × $34.66 = $2,045
- After Rule 2 (0.80x): ($3,997 + $2,045) × 0.80 = $4,834
- Plus NS + RRS + ECRS: $1,917
- Total Scenario C: ~$6,266 (matches forecast)
- This outcome requires Smartbidder to execute cleanly — lowest probability given 10+ divergence cycles

---

## 5. Preliminary Self-Assessment (PARTIAL — to be confirmed 2026-07-11)

### Forecast Quality

| Dimension | Assessment | Notes |
|---|---|---|
| Top/Bottom hour identification | LIKELY CORRECT (direction) | HE10 charge (cheapest in series), HE21 discharge (highest spread) — analytically well-supported |
| DA-RT spread call direction | LIKELY CORRECT | Spread +$8.74 at HE21 (DA > RT) — strongest in calibration series |
| HOUSTON_IMPORT call (35-55%) | PENDING T+2 | The single largest variance driver. Congestion-analyst note says T+2 due tomorrow. |
| NS revenue forecast ($1,330) | LIKELY CLOSE | 7/7 confirmed $3,369 NS for full flat pattern; 7/9 at 70 MW × 19h Rule 9 = $1,330 should be achievable |
| DA energy execution (Rule 8) | LIKELY DIVERGED | 10+ consecutive cycles; 7/7 confirmed no DA energy sell in HE21. Structural. |
| Conservative floor ($4,000-$5,000) | LIKELY CORRECT | Unless HOUSTON_IMPORT bound (Scenario A), total likely $3,500-$5,500 |

### Rule Application Quality

| Rule | Application | Assessment |
|---|---|---|
| Rule 2 (0.80x DA haircut) | APPLIED | Correct; important given execution divergence likelihood |
| Rule 7 (SoC init 100 MWh) | APPLIED | Correct default |
| Rule 8 (RT dispatch disclosure) | APPLIED | Conservative floor $4,000-$5,000 explicitly stated |
| Rule 9 (NS→RRS at HE20) | APPLIED | Major structural improvement over 7/8 (where Rule 9 was missing) |
| SoC min 20 MWh | APPLIED | Terminal SoC = 20 MWh (not 0 as in 7/8 error) |
| ECRS Rule 1 | INCLUDED (low conf) | $150 estimate, 15 MW HE22-23. Appropriate given inconsistent clearing history |

**Rule application quality is significantly improved vs 7/8 recommendation (score was 2.1/5 on 7/8; estimated 3.5-4.0/5 for 7/9 based on applied corrections).**

---

## 6. Pending Validation Items for 2026-07-11 Update

When Tenaska T+2 settlement arrives (2026-07-11):

1. **HOUSTON_IMPORT binding outcome**: Was constraint binding? What was shadow price? What was GKS LMP HE21-22 vs hub?
2. **Total revenue vs $6,266 base / $4,000-$5,000 conservative**: Calculate actual delta.
3. **Smartbidder execution structure**: DA energy sell (Scenario C) vs NS-dominant (Scenario B) vs RT-dispatch with binding (Scenario A)?
4. **NS clearing**: Confirm 70 MW × 19h or different pattern?
5. **ECRS clearing**: Did $150 estimate materialize?
6. **WEST_TO_NORTH activation**: GR_WEST reached 15,340 MW at HE23 (series high at that hour). Did WEST_TO_NORTH constrain? Implied GKS MCC HE23-24 negative impact?
7. **RT daytime charge drag**: Confirm hours and cost of unplanned RT charging.

**Update instruction**: When T+2 data available (expected 2026-07-11), replace Section 2 "Settlement Status" with confirmed data, replace Section 3 inference with actuals, and update Section 5 scorecard with realized outcomes.

---

## 7. Applied Learning for 2026-07-11 Recommendation (Already Carried Forward)

The following inferences from 7/9 have been incorporated into the 7/11 recommendation even before actuals confirm:

1. **7/7 Smartbidder NS-dominant evening pattern**: Since we don't know if 7/9 executed energy or NS, the 7/11 recommendation explicitly models NS miss at HE21-23 as the structural gap, and flags AS-heavy alternative (Stack B). The high NS prices on 7/11 (series high) make this consideration even more relevant.

2. **HOUSTON_IMPORT lesson**: 7/11 has NEGLIGIBLE HOUSTON_IMPORT (<5%), so no congestion premium applies. The 7/9 uncertainty about whether the +$3.25/MWh GKS premium materialized is not relevant for 7/11.

3. **Rule 9 structural miss at HE23**: On 7/9, NS HE23 was forecast at $6.53/MWh raw. On 7/11, HE23 NS is $8.12/MWh (series high). In both cases, the structural switch to RRS at HE20 means we MISS the highest NS hours. The 7/11 recommendation explicitly flags this as the largest single structural gap (+$426 missed at HE23 alone at 70 MW) and recommends a Tenaska/Smartbidder operational review.

4. **Charge cost calibration**: 7/9's $5.00/MWh GKS effective charge (record) → 7/11's $15.47/MWh GKS effective charge (moderate). The charge cost difference alone reduces revenue by ~$960 vs the 7/9 scenario, independent of discharge prices.

---

*bess-optimizer | learnings | 2026-07-09 review | STATUS: PARTIAL — T+2 settlement due 2026-07-11*
*UPDATE REQUIRED on 2026-07-11 when Tenaska settlement confirmed*
*Prior report: reports/daily/bess-optimizer/2026-07-09.md*
*Reference settlement: shared/data/pnl/gks/daily/2026-07-07_daily.json (most recent confirmed T+2)*
