# Self-Review: 2026-07-11 (토) 전략 vs 시황

1. **Top/Bottom 시간 식별**: HE22-23 ($35-36) vs HE4-5 ($26-27) 피크·밸리 구조는 7월 주말도 유사하게 나타남. 월요일(07-13) 대비 토요일 load 감소로 피크 spread 다소 좁았을 것으로 추정.

2. **HE21 NonSpin 기회**: 07-11에도 HE21 NonSpin 가격이 $6-9 수준이었을 것. 100 MW 전량 제공이 E[gain]=+$400-500 수준으로 올바른 의사결정이었는지 실적 데이터 필요.

3. **HE8 RT spike 처리**: 07-11 RT>DA spread가 있었다면 HE22-23 유보를 포기하는 trade-off 분석 필요. 07-13 분석에서 HE8 RT $31.67 < HE22-23 $35.44-35.97 → skip이 옳음을 재확인.

4. **충전 효율**: HE4(-18 MW)+HE5(-100 MW) = 117.65 MW-hr grid draw → 100 MWh SOC (RTE 85%). 실제 Tenaska SCED와 괴리 시 모델 재조정.

5. **개선 액션**: (a) HE21 NonSpin 배포 실적 확인 → 배포 확률 사후 업데이트. (b) 토/일 vs 월요일 AS price premium 패턴 정량화하여 주말 AS 배분 weight 상향 여부 검토.
