# Self-Review: 2026-07-12 전략 vs 시황

**작성**: 2026-07-13 (T+2 Tenaska 정산 2026-07-14 예정 — 수치 미확정, 예비 검토)
**참조**: `reports/daily/bess-optimizer/2026-07-12.md` (D+1 plan issued 2026-07-11)

---

1. **Top/Bottom 시간 식별**: 계획 Top = HE21 ($40.28 hub, GKS eff $44.28) / HE22 ($39.54 hub, GKS eff $43.54); Bottom = HE10 ($19.89 hub, GKS eff $17.89). 07-12는 26-29 GW solar + 78 GW 오후 load로 극단 duck-curve — 충전 HE10 단 1시간, 방전 HE21-22 집중 구조는 fundamentals와 부합. 실제 확인은 T+2 Tenaska 정산 후 07-14 업데이트.

2. **DA-RT spread 콜 결과**: HE21 spread +$6.98 (DA $40.28 > RT $33.30 기대값) — DA primary 판단. 동시에 HOUSTON_IMPORT P(binding)=30-45% (MEDIUM-HIGH)로 Rule 6 override 필요했음. EV 분석으로 DA 우위 확인 ($44.28 vs E[RT $35.74])했으나 P90 RT spike 시 DA $44.28 < RT $45.30 가능했음. 만약 HOUSTON_IMPORT 실제 binding 여부가 T+2에서 확인되면 Rule 6 override 타당성 재평가 필요.

3. **HE23 NS $13.68 EXTREME 콜**: 07-12 보고서 기준 가장 큰 개별 시간 AS 수익 ($958, 70 MW). 실제 DA NS 청산가가 $13.68에 근접했는지 여부가 전략의 핵심 검증 포인트. 2026-06-22 실적에서 NS $5.97-$6.00/MWh 청산 확인됨 → $13.68는 더 extreme한 케이스. T+2 확인 필수. 만약 청산 60-70% ($8-10/MWh) 이면 보수적 floor $671-$672 (vs forecast $958).

4. **Rule 8 (실행 이탈) 위험**: 07-12 보고서 §8에서 "HE21 DA sell 7/7 이력 미실행" 패턴 명시. T+2 Tenaska에서 HE21 100 MW DA settlement row 확인이 가장 중요한 검증 항목. 만약 RT dispatch로 이탈했다면 예상 gap = −$3,038 (DA $5,702 × 0.80 vs RT $33.30 × 162 MWh × 0.80 = $4,308 - $1,789 charge = $2,519 → delta: $3,913 DA net vs $730 RT net = −$3,183).

5. **개선 액션** (T+2 수령 전 pre-action):
   - (a) 07-14 Tenaska 수령 시 즉시 HE21-22 DA energy settlement row 존재 여부 → Rule 8 cumulative count 업데이트.
   - (b) HE23 NS 실청산가 → Rule 3 $8/MWh HIGH threshold 보정 기준 데이터 추가 (현재 calibration 2026-06-22 기준; 3rd PRODUCTION 데이터 포인트 필요로 Rule 4 충족 접근 중).
