# bess-optimizer Self-Review — 2026-07-13

**작성**: 2026-07-14
**추천 파일**: `reports/daily/bess-optimizer/2026-07-13.md`
**실적 파일**: `reports/daily/pnl/2026-07-13.md`

---

## 추천 vs 실제 Delta

| 항목 | 추천 | 실제 | Delta |
|---|---|---|---|
| 총 Revenue | $6,627 | $7,512 | +$885 (+13.4%) |
| DA Energy (net) | +$4,044 | +$10,082 | +$6,038 |
| RT Energy | 미포함 (DA 전략) | -$6,511 | — |
| DA+RT Net | $4,044 | $3,571 | -$473 |
| NonSpin | $1,767 | $3,780 | +$2,013 |
| RegUp | $816 | $0 | -$816 |
| ECRS | $0 | $161 | +$161 |
| 방전 MWh | 200 MWh (1 cycle) | ~405 MWh (~2 cycles) | +205 MWh |
| 충전 MWh | ~118 MWh (RTE 85%) | ~256 MWh | +138 MWh |
| Top 방전 HE | HE22 ($35.97), HE23 ($35.44) | HE07 ($41.31), HE06 ($39.94) | 완전 미스 |
| Bottom 충전 HE | HE5 ($26.2), HE4 ($26.5) | HE19 ($17.76), HE18 ($20.59) | 완전 미스 |
| Smartbidder 대비 | N/A | +$4,557 (+154.3%) | GKS >> SB |

**Top/Bottom Hour 가격 오차:**
- 내 HE22 가격 추정: $35.97 → 실제 DA: $31.85 (-$4.12/MWh)
- 내 HE23 가격 추정: $35.44 → 실제 DA: $32.51 (-$2.93/MWh)
- 내 HE4 가격 추정: $26.5 → 실제 DA: $34.95 (+$8.45/MWh, 충전 추천한 시간이 실제로 가장 비쌌음)
- 내 HE5 가격 추정: $26.2 → 실제 DA: $35.50 (+$9.30/MWh, 실제는 방전 최적 구간)

**반사실 추정 (내 전략을 실제 가격으로 실행했을 경우):**
- HE22 100 MW × $31.85 + HE23 100 MW × $32.51 = $6,436 (방전 수입)
- HE4 18 MW × $34.95 + HE5 100 MW × $35.50 = -$4,179 (실제 비싼 가격에 충전)
- DA Energy Net: $2,257 (추천 $4,044 대비 -$1,787)
- AS 포함 총 추정: ~$4,840 vs 실제 $7,512 → **반사실 갭: -$2,672**

---

## 잘된 점

1. **NonSpin heavy 방향성 정확**: NonSpin을 주력 AS로 선택한 방향은 맞았음. 실제 NS $3,780 (총 수익의 50.3%), 추천 $1,767 대비 절대치 underestimate였으나 NS 우위 콜 자체는 올바름.

2. **HE22-23 방전 방향 정확**: 늦은 저녁 시간대가 상대적으로 높은 DA 구간임은 맞았음 (실제 $31-33/MWh, 오후 solar 구간 $17-25/MWh 대비 유의미한 프리미엄). 절대 가격 overestimate(-$3-4/MWh)였으나 방향성은 정확.

3. **HE21 NS 100 MW 배포 위험 인지**: Risk 항목에서 HE21 NS 배포 → HE23 방전 기회 소실 리스크를 명시한 점. 실제 HE21 NS 171.5 MW 수익($171.50)이 관찰되어 배포 위험 인지가 타당했음.

4. **DA 전략 정합**: RT Energy 별도 계정 처리(DA 전략이므로 미포함 명시)는 올바른 접근. 실제 RT -$6,511는 DA 매도 포지션의 RT 역방향(DA 고가 → RT 저가) 정산 구조로, DA 전략 내에서 예상 가능한 패턴.

---

## 개선 필요

1. **Bottom Hour 완전 오류 (Critical)**: HE4-5를 최저가 충전 구간($26.2-26.5)으로 식별했으나 실제 HE4-5 DA 가격은 $34.95/$35.50 — 오히려 당일 가장 비싼 방전 구간. 실제 최저가는 태양광 과잉 구간 HE15-19 ($17.76-25.31/MWh). 7월 여름 ERCOT에서 이른 새벽(HE1-8)은 야간 냉방 수요로 가격이 유지되고, 최저가 창은 오후 태양광 구간(14:00-20:00 CDT, HE15-20)에 형성됨 — 이 계절 패턴을 완전히 반영하지 못함.

2. **Top Hour 오류**: 실제 최고가는 HE07 ($41.31), HE06 ($39.94) 이른 아침 구간이었음. 내 추천은 HE22-23을 Top으로 식별했으나 이 날의 실제 Top은 오전 구간. 여름 ERCOT에서 태양광 상승 전 오전 peak(HE06-09)가 저녁 peak와 경쟁 또는 우위에 있을 수 있음.

3. **단일 사이클 편향**: 200 MWh 1 사이클 추천. 실제는 ~405 MWh (~2 사이클) 실행. 여름 일형(오전 peak → 오후 solar trough → 저녁 peak)에서는 2 사이클 기회가 구조적으로 존재함. 반사실 추정 기준 단일 사이클 전략의 기회 비용: 약 $2,672.

4. **RegUp vs ECRS 오판**: RegUp $816 예상, 실제 RegUp $0 / ECRS $161. HE21-24 ECRS 30 MW가 실제 청산되었으나 내 AS 스택에 ECRS 미포함. 늦은 저녁 시간대(HE21-24) AS 상품 믹스에서 ECRS > RegUp 가능성 재검토 필요.

5. **RT 헤어컷 과소평가**: 실제 RT imbalance = -$6,511 = DA Energy $10,082의 -64.6%. 추천 모델은 RT 드래그를 별도 산정하지 않아 총 revenue forecast 시 과대 계상 위험. 에너지 차익 거래일에는 DA+RT 합산 기준 net energy를 forecast에 명시해야 함.

---

## 내일 (2026-07-15) 적용할 교훈

1. **여름 ERCOT 가격 구조 반영 (최우선)**: 고태양광 여름일에는 오후 태양광 창(HE14-20, 13:00-20:00 CDT)을 Bottom hour 1순위로, 오전 pre-solar 피크(HE05-09)와 저녁(HE21-23)을 Top hour 후보로 병행 검토. 이른 새벽(HE1-5)을 자동으로 "저가 충전 구간"으로 가정하지 말 것.

2. **2 사이클 시나리오 명시적 계산**: Stack C 또는 별도 시나리오로 "오전 방전 + 오후 충전 + 저녁 방전" 2 사이클 옵션 EV 산출. 오전 peak($35+) + 오후 solar trough($20 미만) + 저녁($30+) 모두 성립할 경우 2 사이클이 1 사이클 대비 우위. SoC 트래킹 포함해서 실현 가능성 검증.

3. **ECRS 스택 포함**: HE21-24 AS 배분 시 NS 외 ECRS 20-30 MW를 디폴트로 포함. 07-13 실적에서 30 MW ECRS HE21-24 청산 확인 ($161). 07-14 learnings에서도 ECRS 미포함 오류 지적됨 — 반복 오류이므로 즉시 수정.

4. **DA+RT 합산 energy net 기준 forecast**: 에너지 차익이 큰 날 DA 단독 revenue를 forecast 총액에 사용하지 말 것. RT 헤어컷 계수(실측 64.6% 드래그, vs Rule 2 20% 가정)를 현실화하거나, DA net revenue를 0.4x 수준으로 조정한 보수적 total을 병기할 것. Rule 4 조건(3개 데이터 포인트) 충족 접근 중이므로 multiplier 재검토 준비.

---

✅ bess-optimizer self-review 완료 — 2026-07-13
