# Self-Review: 2026-07-14 전략 vs 실적

**작성**: 2026-07-14 (T+2 Tenaska 정산 2026-07-16 예정 — 수치 미확정, 예비 검토)
**참조**: `reports/daily/bess-optimizer/2026-07-14.md` (D+1 plan issued 2026-07-13)
**실적 참조**: Tenaska T+2 07-16 도착 전 미작성. 07-13 실적만 available.

---

1. **07-13 실적 분석 (T+2 도착)**:
   - Total $7,512 (DA Energy $10,082 − RT Energy $6,511 + NS $3,780 + ECRS $161)
   - NS $3,780이 전체 수익의 50% 이상 기여 → NS 베이스라인 유지 전략 재확인
   - RT imbalance −$6,511 = DA Energy $10,082의 −64.6% → Rule 2 (0.80x haircut) 보수적으로 캡처하나, 실제 haircut이 더 큼. 향후 데이터 3개 누적 시 Rule 4에 따라 multiplier 재검토 필요.
   - ECRS $161 (HE21-24 only, 30 MW): Rule 1 적용 확인. HE07-10 ECRS는 07-13에서 미제공 → 오늘 07-15 추천에서 HE07-10 ECRS 20 MW 포함했으나 청산 여부 불확실.

2. **07-14 추천 주요 판단**:
   - HSL = 50 MW constraint 적용 (07-14 보고서 명시). 실제 HSL 제약 여부는 Tenaska 07-14 T+2 도착 후 확인 필요.
   - RegUp HE14-19 50 MW 제안 → 07-13 실적에서 RegUp 없었음. 07-14에서 RegUp 청산 여부는 T+2 확인 필수.
   - 충전 HE12-13 (DA ~$21/MWh), 방전 HE20-22 (DA ~$27-29/MWh) — 07-13 대비 spread 좁음.

3. **07-13 Top/Bottom Hour 정확도**:
   - 07-13 실제 highest revenue hour: HE22 ($1,904) > HE23 ($1,183) > HE07 ($737). 가격 추정에서 HE22-23이 Top 시간이었나? 07-13은 전반적 평탄 가격일로 저녁 NS 우위 구조. → 오늘(07-15)은 전혀 다른 패턴 (solar-ramp day).

4. **개선 액션**:
   - (a) Tenaska 07-14 T+2 수령 즉시: RegUp HE14-19 청산 여부 → Rule 3 HIGH NS 환경에서 RegUp 포함이 적절했는지 검증.
   - (b) 07-13 RT imbalance haircut 실측치 (-64.6%) vs Rule 2 (0.80x = -20%) 괴리 → Rule 4 조건 충족 접근 중. 다음 2개 PRODUCTION 데이터 포인트 (07-14 + 07-15 T+2)로 3-point 기준 충족 후 multiplier 재검토.
   - (c) 오늘 07-15 가격 spread가 크므로 ($15-100/MWh) 에너지 차익 비중 우선. 낮은 spread일에는 NS 우선 전략으로 자동 전환되는 conditional rule 도입 고려.
