# Self-Review: 2026-07-14 전략 vs 실적 — 작성 2026-07-15

**작성**: 2026-07-15
**추천 파일**: `reports/daily/bess-optimizer/2026-07-14.md` (D+1 plan issued 2026-07-13)
**실적 파일**: pnl-manager 제공 2026-07-14 실적 (task context)
**Smartbidder benchmark 파일**: T+2 도착 전 미확정

---

## 1. 어제 추천 vs 2026-07-14 실제 실적 Delta

| 항목 | 2026-07-14 추천 (재구성) | 실제 (pnl-manager) | Delta |
|---|---|---|---|
| DA Energy (gross) | +$6,500 est (방전 HE20–22, 100 MW, ~$27–29 DA) | −$10,453 | −$16,953 |
| RT Energy | 미계상 (DA primary 전략) | +$7,081 | — |
| DA + RT 합산 | +$6,500 est | −$3,372 | −$9,872 |
| Non-Spin | ~$3,000 est (80 MW NS baseline) | +$2,845 | −$155 |
| RegUp | ~$500 est (HE14–19 50 MW) | $0 (청산 불명) | −$500 |
| ECRS | $0 (미포함) | $0 | $0 |
| **총 Revenue** | **+$10,000 est** | **−$528** | **−$10,528** |

*추천 세부 가격은 07-13 learnings 참조: 충전 HE12–13 DA ~$21/MWh, 방전 HE20–22 DA ~$27–29/MWh, HSL=50 MW constraint 적용.*

**실적 해석**: pnl-manager context 설명 "낮은 DA/RT 가격환경에서 DA 충전 비용 회수 실패." DA Energy −$10,453은 GKS가 DA에서 대량 충전(에너지 구매)을 했고, RT에서만 $7,081 방전(에너지 판매)이 이루어진 구조. 즉:
- DA: GKS 대규모 충전 포지션 (전력 소비자) → 충전 비용 $10,453 지불
- RT: GKS 방전 (전력 공급자) → $7,081 수령
- 순 에너지: −$3,372 (DA 충전비용 > RT 방전수입)

이는 07-14에서 DA 충전가격이 RT 방전가격보다 높았거나, Smartbidder가 권고와 다른 전략(대량 DA 충전)을 실행했음을 시사.

---

## 2. Smartbidder Benchmark Delta

T+2 Tenaska 정산 (2026-07-16 도착 예정)이 없으므로 Smartbidder benchmark 수치 미확정. 추후 07-16 도착 즉시 업데이트 필요.

**W28 Plan Issue 1 대응**: 이 파일부터 "Benchmark vs Smartbidder Default" 프레임 적용 시작. 실제 GKS 결과(−$528)는 Smartbidder 실행 결과이며, bess-optimizer 추천 결과가 아님. 이 차이를 명확히 분리:
- bess-optimizer 추천 예상 revenue: +$10,000 est (위 재구성 기준)
- Smartbidder 실제 실행: −$528
- 벤치마크 갭: −$10,528 (추천이 실행보다 우위였을 것으로 추정)

그러나: 추천 자체의 가격 추정이 +$27–29/MWh (실제 $25 미만이었을 수 있음)로 과대 추정이었을 가능성도 있음. 실제 T+2 DAM clearing 가격 확인 후 재평가 필요.

---

## 3. Top / Bottom Hour 식별 정확도 (07-14)

07-14 실적 데이터에서 hourly breakdown 미확보 (T+2 도착 전). 07-13 learnings의 교훈 반복 적용 여부만 평가:

**07-13 교훈 적용 여부 (07-14 추천에서)**:
- "여름 ERCOT 최저가 = 오후 태양광 창 (HE14–20)" → 07-14 추천: 충전 HE12–13. 이는 교훈 적용 불완전. HE12–13은 아직 태양광 피크 전후 구간이며 최저가 창은 HE14–18.
- 07-14 추천에서 RegUp HE14–19 50 MW 포함 → 07-13 실적에서 RegUp $0. 반복 제안으로 볼 수 있음.

---

## 4. DA-RT Spread Call 결과 (07-14)

07-14 DA-RT spread 방향: pnl-manager 제공 데이터에서 RT Energy +$7,081 (방전)이 있었으므로 GKS가 RT에서 방전. DA-RT 스프레드가 특정 시간대에 음수(RT>DA)였거나, Smartbidder가 RT 방전 전략을 선택했을 가능성.

07-16의 DA-RT spread: 전 시간대 −$2.74 평균 (RT>DA 확인) → 오늘 추천에서 DA-RT 방향 콜: RT 방전 우위. 07-14 결과와 방향성 일치.

---

## 5. 다음 적용 개선 액션 (오늘 07-16 추천에 이미 반영된 것 포함)

**즉시 반영 완료:**
- (a) 충전 창을 DA 최저가 시간(HE10–11, $15.27–$15.84)으로 정확 타겟팅. 07-14의 HE12–13 ($21/MWh) 충전 실수 수정.
- (b) HE21 RT 방전 (RT>DA 환경에서 Rule 6 Hybrid 적용). DA 단독 방전 의존 제거.
- (c) ECRS HE07–09 및 HE20 포함 (Rule 1). 07-14 ECRS 미포함 오류 수정.
- (d) RegUp 제거. 07-13 실적 및 07-14 learnings에서 RegUp 미청산 패턴 확인 후 제외.

**다음 사이클 미적용 (Rule 4 조건 미충족):**
- (e) RT 헤어컷 계수 재검토: 실측 −64.6% (07-13) vs Rule 2 −20%. Rule 4 (3 PRODUCTION 데이터 포인트) 충족 미달. 07-14 + 07-15 T+2 수령 후 3-point 충족 여부 재확인. 충족 시 multiplier 0.80x → 0.40x 검토.
- (f) 2-사이클 전략: 오늘 07-16 가격 구조(오전 $21 est, spread 작음)에서는 단일 사이클 우위 확인. 오전 $35+ 스파이크 환경(07-13 유사)에서는 2-사이클 재검토 필요. 조건: HE06–09 DA > $30/MWh OR RT > $35/MWh.

**중기 개선 (미해결):**
- (g) Smartbidder recalibration what-if note: W28 plan Issue 4, deadline 2026-07-18. 아직 미작성.
- (h) SOUTH_HOUSTON_IMPORT 결과 추적: 07-16 HE20–22 결합 여부 → T+2 Tenaska 정산 (2026-07-18) 확인 즉시 Rule 6 보정 데이터 추가.

---

## 6. AS Playbook Status (W28 Issue 3 대응)

`recommend_as_position.py` 출력 파일(`shared/data/forecasts/as-playbook/2026-07-16.json`)은 이번 사이클에도 ABSENT. W28 plan에 따라 "AS Playbook not available in current environment (not yet implemented)" 으로 상태 변경. 더 이상 "ABSENT"로만 표기하지 않음.

---

*bess-optimizer | learnings 2026-07-15 | W28 plan Issue 1 Benchmark framing 첫 적용*
*T+2 Tenaska 정산 도착 (2026-07-18 예정): DA clearing 가격 + RegUp 청산 여부 → 추가 업데이트 예정*
