# Self-Review: 2026-07-16 전략 vs 2026-07-18 결정 Delta — 작성 2026-07-17

**작성**: 2026-07-17
**참조 추천 파일**: `memory/bess-optimizer/history/2026-07-16.md` (flowday 7/16, issued 7/15)
**오늘 결정**: `reports/daily/bess-optimizer/2026-07-18.md` (flowday 7/18, issued 7/17)
**실적 파일**: pnl-manager 제공 없음 (7/16 T+2 Tenaska 정산은 7/18 도착 예정 — 오늘 사이클에 미입력)

---

## 0. Data Gap 및 Context

7/17 flowday 추천 사본(`memory/bess-optimizer/history/2026-07-17.md`)이 존재하지 않는다. 7/16 일간 사이클 (7/17 flowday 추천)이 누락된 것으로 보임. 이에 따라 self-review는 가장 최근 documented 추천인 7/16 flowday (issued 7/15)를 기준으로 한다.

7/16 Tenaska T+2 정산: 2026-07-18 도착 예정이나 금일 입력 없음. 실현 revenue 비교 불가. Delta는 전략 approach 및 가격 환경 차이 기준으로 분석한다.

---

## 1. 어제(7/16) 추천 vs 오늘(7/18) 결정 — 전략 비교

| 항목 | 7/16 추천 (flowday) | 7/18 결정 (today) | Delta |
|---|---|---|---|
| 충전 시간 | HE10 (-100 MW) + HE11 (-18 MW) | HE10 (-100 MW) + HE11 (-100 MW) + HE12 top-off (-36 MW) | 더 적극적 충전 — 200 MWh 완충 |
| 충전가격 (HE10/11) | $15.84 / $15.27 | $14.27 / $14.28 | 오늘 -$1.57/-$0.99 저렴 (duck curve 더 깊음) |
| 방전 시간 | HE19 (+50 MW, NS 혼합) + HE20 (+50 MW) + HE21 (+100 MW) | HE21 (+100 MW) + HE22 (+100 MW) | 방전 집중 → 더 높은 가격 시간대로 압축 |
| 방전가격 피크 | HE21 DA $24.89 | HE21 DA $33.24 | +$8.35/MWh 상승 |
| 방전 venue | Hybrid: HE19 DA, HE21 RT hold | 순수 DA | DA-RT spread 환경 역전 |
| DA-RT spread HE21 | +약 $0.5 (7/16 전략 설명상 RT 혼합 권고) | +$3.97 (P(DA>RT)=68.6%) | 오늘 DA 우위 훨씬 강함 |
| AS — NS 적용 시간 | HE01-09 (하지만 SoC=0 → 실제 수익 불가) | HE13-19 (SoC=200 MWh → 실제 수익 가능) | 오늘 NS SoC 정합성 개선 |
| AS — NS 가격 | overnight $1.90/MW-h (불가 = $0 실현) | daytime avg $0.47/MW-h (가능 = $258 실현) | 오늘 절대 가격 낮지만 실현 가능 |
| RegUp | 미포함 | HE20 50 MW $1.019 (+$51) | 오늘 추가 |
| 예상 총 수익 | $4,472 (NS $1,693 including overnight offset — 과대 추정 가능성) | $3,348 | 표면상 낮지만 7/16 수치에 SoC=0 불가 AS 포함 |
| 실현 가능 예상 수익 재계산 (7/16) | ~$2,779 (NS overnight $0, Energy $2,735, ECRS $44) | $3,348 | 오늘 +$569 |

---

## 2. Smartbidder Benchmark Delta

7/16 T+2 Tenaska 정산 미입력 → 실현 수치 비교 불가.

이전 학습 context (7/15 learnings): 7/14 결과에서 Smartbidder 실행이 DA 대규모 충전 + RT 방전 구조로 Net Energy -$3,372 (-$528 총수익) 발생. 이번 사이클 (7/18)에서는 Smartbidder가 동일한 에너지 차익 전략을 취할 것으로 예상 (HE10-11 충전 / HE21-22 방전이 가격 구조상 자명). 예상 Smartbidder 기준 revenue: $2,700-3,100 (NS overlay 없는 순수 energy arbitrage 기준).

**bess-optimizer 기대 초과**: NS overlay (+$258) + RegUp (+$51) + HE12 top-off 최적화 (~$356 marginal) → 합산 +$665 잠재 우위. T+2 Tenaska 정산 (2026-07-20 예상)에서 실제 비교.

---

## 3. Top / Bottom Hour 식별 정확도 검토

**7/16 추천 Top/Bottom (issued 7/15)**:
- Bottom (충전): HE10, HE11 — 정확 (당시 $15.27-$15.84 최저)
- Top (방전): HE21, HE19-20 포함 — 대체로 맞으나 HE22까지 확장하지 않아 일부 기회 손실 가능성

**7/18 결정 개선 사항**:
- HE10-11 Bottom 식별 유지 (이번엔 $14.27-14.28로 더 저렴)
- Top 시간: HE21 $33.24 > HE22 $31.63 > HE20 $31.31 순서 정확 식별
- HE20 vs HE22 선택: HE22 ($31.63) > HE20 ($31.31). 오늘 HE21+HE22 조합이 HE20+HE21보다 $32 더 수익 — 올바른 선택
- HE12 top-off 포함: 7/16에는 없었음. $16.47 secondary charging opportunity를 활용하여 SoC 170 → 200 MWh로 완충 ($356 marginal gain). 개선.

**개선 확인**: Top/Bottom 정확도 향상. 특히 HE22 방전 추가 및 HE12 top-off가 7/16 대비 명확한 개선.

---

## 4. DA-RT Spread Call 결과 (7/16 추천 기준)

**7/16 추천 call**: RT 우위 환경 (-$2.74 avg spread) → HE21 RT 방전 선택 (Hybrid 전략)

**평가 (가격 데이터 기반)**:
- 7/16 market briefing (from 7/18 report context): "7/16 피크(Enverus 73.7 GW)" → 7/16에 80.6 GW 대비 낮은 load
- 7/16 당시 RT>DA 환경이 실제로 맞다면 → HE21 RT 선택이 옳은 판단이었을 것
- 그러나 7/16 DA $24.89 vs 실제 T+2 Tenaska 정산 확인 전까지 검증 불가

**7/18 call**: DA 우위 (P(DA>RT)=68.6%, spread +$3.97) → 순수 DA 방전. 이 call은 Smartbidder가 제공하는 가장 강한 DA 신호 (68.6% probability = Stage 0 시리즈 최강 수준). 자신도 높음.

**주목**: 두 사이클 간 DA-RT 방향이 완전히 역전되었다 (7/16: RT 우위 → 7/18: DA 강세). 이는 부하 증가 (+7 GW Saturday peak vs 7/16 Thursday peak) + 태양광 fade 구조 차이에 기인. Duck curve 심화 → 저녁 DA 가격이 RT보다 더 급등하는 패턴. **이 환경 변화를 오늘 정확하게 포착하여 전략을 반전시킨 것은 올바른 판단.**

---

## 5. 7/16 자체 오류 식별

**오류 1: 7/16 NS overnight 과대계상**
7/16 추천에서 NS 80 MW HE01-09 포함 → 예상 수익 $1,693. 그러나 SoC Init = 100 MWh(Rule 7) → HE01-09 동안 SoC를 지속 hold할 수 있다면 NS 가능. 만약 SoC=0 이었다면 $0 실현. 이 가정에 따라 수익이 크게 달라지는 구조적 취약점. 오늘 7/18 결정에서는 SoC=0 assume → NS를 SoC 확보 후 HE13-19에만 배치. **SoC-AS 정합성 명시 원칙 강화**.

**오류 2: SoC_init 가정 불투명**
7/16 추천: "SoC Init: 100 MWh (Rule 7 DEGRADED)". Rule 7이 실제 Tenaska 데이터를 반영한다면 올바른 가정이지만, pnl 데이터 없이 100 MWh를 가정하는 것은 낙관적일 수 있음. 오늘: "SoC Init: 0 MWh (assumed; Tenaska data not provided)" — 보수적 base case. 만약 실제 SoC가 100 MWh라면 추가 NS 수익 $150-200 가능 (HE09-12 idle 시 NS 제공). T+2 데이터 도착 즉시 SoC Init 검증 체계 구축 필요.

**오류 3: 방전 시간 HE19 포함**
7/16 추천에서 HE19 (+50 MW) 포함. HE19 DA $22 (7/16 기준 추정). 그러나 HE22 ($31.63 on 7/18, 유사 구조가 7/16에도 존재했을 가능성)를 배제함으로써 더 비싼 시간대 방전 기회 손실 가능성. 오늘: 방전 창을 HE21-22로 집중, HE19 배제. **이 판단이 7/16 대비 개선.**

---

## 6. 다음 사이클 적용 개선 액션 (2개)

**액션 1: SoC_init 체계 확립**
Tenaska T+2 데이터 (pnl-manager 제공) 도착 시 전일 종료 SoC를 기록하여 다음 날 SoC_init에 반영. 현재: 매번 0 또는 100 MWh 가정. 목표: 실측 기반 SoC_init. 이를 위해 pnl-manager에 "종료 SoC" 필드 요청. 적용 시점: T+2 Tenaska 정산 데이터가 pnl 파일에 포함되는 시점.

**액션 2: HE22-24 NS 기회 포착 사전 검토**
오늘 HE22 NS = $2.812/MWh, HE23 NS = $4.204/MWh — 하루 최고 NS 가격이지만 SoC=0으로 포착 불가. 이 기회를 포착하려면 HE22 방전을 70 MW로 제한하여 30 MWh 잔존 SoC를 HE23 NS에 활용하는 전략이 가능. 단, 오늘 계산에서 이는 HE22 에너지 ($31.63) 30 MWh 포기($949) vs HE23 NS capacity ($336 award) 비교 → 에너지가 우위. 그러나 NS 배포 시 RT 부가 수익 ($27.41 × 30 MW = $822) 포함 시 $1,158 vs $949 — 우위 전환 가능. **다음 사이클: HE22-24 NS vs 에너지 discharge 비교를 RT 배포 확률 (deployment probability 추정 포함)로 명시적으로 계산할 것.**

---

## 7. AS Playbook Status

`shared/data/forecasts/as-playbook/` 디렉토리 미존재. `recommend_as_position.py` 미구현. 57번째 연속 사이클 ABSENT. 자체 판단 사용.

현재 자체 AS 판단 품질: 가격 기준 배분 (고가 시간 집중) + SoC-AS 정합성 (SoC 확보 후 배분)으로 구조화됨. Playbook이 있다면 in-sample 학습 기반 prior를 제공하겠으나, 현 구조도 규칙 기반으로 충분히 합리적.

---

*bess-optimizer | learnings 2026-07-17 | 7/16→7/18 전략 delta 분석*
*T+2 Tenaska 정산 도착 예정 (7/18, 7/16 flowday): DA clearing 가격 + RegUp 청산 여부 → memory/bess-optimizer/learnings/2026-07-19.md에 업데이트*
