# Self-Review: 2026-07-19 flowday 추천 vs 실적 — 작성 2026-07-20

**작성**: 2026-07-20 (daily cycle Step 7, 오늘 날짜 기준)
**참조 추천 파일**: `memory/bess-optimizer/history/2026-07-19.md` (flowday 2026-07-19, issued 2026-07-18)
**실적 파일**: `reports/daily/pnl/2026-07-19.md` — PRODUCTION (Tenaska PTP, Battery-Settlement-Details, fetched 2026-07-20T12:15:21Z)
**Smartbidder benchmark**: `shared/data/benchmarks/smartbidder/daily/2026-07-19_revenue_summary.json` — ESTIMATE (not settled; T+2 finalization pending)
**주의 1**: RT_Ancillary_Imbalance_Amt = $0 (sequence=null) — RT AS 정산 미완료. 총수익 소폭 조정 가능성 있음.
**주의 2**: 첫 07-19 flowday self-review — 추천 파일(history/2026-07-19.md)은 존재하나, 07-18 이전 확정 실적(T+2)과의 장기 시계열은 아직 2점(07-18, 07-19). 패턴 해석 시 주의.

---

## 0. Data Availability

| 항목 | 상태 | 비고 |
|---|---|---|
| Tenaska GKS 2026-07-19 flowday (hourly) | PRODUCTION | Battery-Settlement-Details 375 rows; RT AS imbalance pending (sequence=null) |
| Smartbidder benchmark 2026-07-19 | ESTIMATE | Mount Blue Sky with Virtuals (RTC Version); T+2 미확정 |
| history/2026-07-19.md 추천 파일 | 존재 | issued 2026-07-18, Stack C 전략 |
| RT AS 정산 위험 | 주의 | 확정 시 Non-Spin 수익 최대 −$1,179 조정 가능 (benchmark 기준) |

---

## 1. 추천 vs 실제 운영 비교

### 1a. 추천 요약 (history/2026-07-19.md 기준)

| 항목 | 추천 내용 |
|---|---|
| 전략 | Stack C — Energy arbitrage + AS overlay + RT tail capture |
| SoC 초기값 | 0 MWh (assumed) |
| 충전 | HE10 −100 MW DA ($15.48), HE11 −100 MW DA ($15.38), HE12 top-off −36 MW DA ($16.74) |
| 방전 | HE21 +100 MW **DA** ($34.21 forecast + MCC eff $34.71), HE23 +100 MW **RT** ($31.28 forecast) |
| NS 오버레이 | HE13-19: 80 MW / HE20: 80 MW / HE22: 100 MW (NS-only, no energy) |
| RRS / ECRS / RegUp | 모두 $0 (제외) |
| 예상 수익 | +$4,642 (range: $3,900–$5,200) |
| 예상 수익 구성 | DA net −$268 + RT HE23 +$3,128 + MCC +$740 + NS +$1,042 |

### 1b. 실제 운영 (Tenaska 07-19 flowday 실적)

| 항목 | 실제 결과 |
|---|---|
| DA 포지션 | **매수 only** — DART virtual buy 50 MW × 4h (HE04, HE05, HE06, HE24 CDT) @ $24.43 avg |
| DA 에너지 매도 | **0 MWh** (추천 HE21 DA 방전 미실행) |
| RT 물리적 방전 | HE21: 50.95 MWh @ RTSPP $32.72 = +$1,708 / HE22: 45.46 MWh @ RTSPP $34.18 = +$1,554 / HE23: 4.53 MWh @ RTSPP $28.53 = +$142 |
| RT 물리적 충전 | 9.80 MWh (보조 손실, 전 시간대 소량 분산) |
| NS 청산 | **85 MW HE01-19 (19h) + 45 MW HE20-24 (5h)** — 추천 80 MW 대비 확대 |
| RRS | $0 MW (청산 없음) |
| ECRS | $0 MW (청산 없음) |
| RegUp / RegDown | $0 MW (청산 없음) |
| DART virtual net | +$109.84 est. (HE05, HE06 이익; HE04, HE24 손실) |

### 1c. 추천 vs 실제 수익 비교

| 구분 | 추천 예상 | 실제 (Tenaska) | Delta |
|---|---:|---:|---:|
| DA Energy | −$268 | −$4,886 | −$4,618 |
| RT Energy | +$3,128 | +$8,264 | +$5,136 |
| MCC benefit (embedded) | +$740 | (내재) | — |
| Non-Spin | +$1,042 | +$3,338 | +$2,296 |
| RRS | $0 | $0 | $0 |
| ECRS | $0 | $0 | $0 |
| **Total** | **+$4,642** | **+$6,716** | **+$2,074** |
| Smartbidder benchmark | — | +$2,183 | — |
| GKS vs benchmark | — | — | **+$4,534 (+207.7%)** |

**결론**: 실제 수익은 추천 예상보다 +$2,074 (+44.7%) 높았으며, Smartbidder benchmark 대비 +$4,534 (+207.7%) 아웃퍼폼. 24시간 전 구간 수익 양(+) 달성 (full green day).

### 1d. 충방전 스케줄 차이 상세

| HE (CDT) | 추천 Mode | 실제 Mode | 일치 여부 |
|---|---|---|---|
| HE01-03 | Idle | NS 85 MW only | 부분 (추천 NS 없음, 실제 NS 있음) |
| HE04-06 | Idle | DART virtual buy 50 MW | 불일치 (추천에 없는 포지션) |
| HE07-09 | Idle | NS 85 MW only | 부분 |
| HE10-12 | **Charge DA −100/100/36 MW** | **Idle (물리 충전 없음)** | **불일치 (충전 미실행)** |
| HE13-19 | NS 80 MW + Idle | NS 85 MW + Idle | 유사 (MW 소폭 차이) |
| HE20 | NS 80 MW | NS 45 MW | 부분 (MW 감소) |
| HE21 | **Discharge DA +100 MW** | **Discharge RT +50.95 MWh** | **방향 맞음, Venue 불일치 (DA→RT)** |
| HE22 | NS 100 MW (no energy) | NS 45 MW + RT discharge 45.46 MWh | 부분 (NS + RT 병행) |
| HE23 | **Discharge RT +100 MW** | RT discharge 4.53 MWh (minimal) | **불일치 (scale 대폭 축소)** |
| HE24 | Idle | DART virtual buy 50 MW + NS | 불일치 |

---

## 2. Outperformance 원인 분석 (+207% vs benchmark)

세 가지 주요 driver가 benchmark 대비 +$4,534를 설명한다.

### Driver 1: RT 피크 가격 포착 (+$7,632 vs benchmark RT +$632)

HE21-22 CDT (20:00-22:00 CDT)에서 RT 가격이 DA를 대폭 상회했다:
- HE21: RTSPP $32.72 vs DASPP $15.60 → DA-RT spread −$17.12/MWh (추천은 +$2.19 예상)
- HE22: RTSPP $34.18 vs DASPP $22.54 → DA-RT spread −$11.64/MWh

GKS는 완충된 SoC를 HE21-22에 RT 물리 방전에 투입해 $1,708 + $1,554 = $3,262를 이 2시간에서만 획득. Smartbidder benchmark는 이 시간대 RT 포지션이 작았다 (전체 RT 합산 +$632).

**핵심**: Smartbidder가 RT spike를 정확히 HE21-22로 예측하고 물리 방전을 집중시킨 것이 가장 큰 outperformance 소스.

### Driver 2: Non-Spin 전일 전구간 청산 (+$1,580 vs benchmark NS)

GKS NS: $3,338 (DA_NS_Amt settled, DA only) vs Smartbidder NS: $1,758 (DA $2,937 − RT imbalance −$1,179)

GKS는 85 MW NS를 19개 시간대 (HE01-19)에 일관 청산했고, 야간 시간대(HE22-24 CDT)는 45 MW로 낮춰 RT 물리방전과 공존. 특히 야간 프리미엄 (HE22-24 CDT: NS $7.10-$11.00/MW)이 높아 후반부 NS 기여도가 컸다.

**주의**: GKS RT_Ancillary_Imbalance_Amt = $0 (pending). 확정 시 benchmark처럼 −$1,179 수준의 RT NS 조정이 발생하면 GKS NS net = $3,338 − ~$1,179 = ~$2,159. 이 경우에도 benchmark $1,758 대비 +$401 우위.

### Driver 3: DART Virtual 프로그램 (+$110 net, 구조적 기여)

GKS가 HE04-06, HE24에 DA buy 포지션 (50 MW × 4h = 200 MWh, $24.43 avg)을 잡은 것은 dart-virtual-trader 영역이지만, 이 포지션이 RT energy settlement 구조를 만들었다. HE05-06에서 RT > DA (spread −$2.68, −$2.67) → DART net 양수.

Benchmark는 HE10 한 시간에만 DA 포지션 (−$304). GKS의 DART 프로그램이 benchmark 대비 −$4,582 DA 비용을 더 썼지만 +$7,632 RT 수익으로 상쇄했다.

---

## 3. 개선 포인트: Non-Spin만 성공하고 RRS / ECRS / Reg = $0인 이유

### 3a. 실제 데이터 확인

| 상품 | GKS DA Cleared | GKS RT Cleared | Benchmark DA | Benchmark RT |
|---|---|---|---|---|
| Non-Spin | 85 MW (HE01-19) / 45 MW (HE20-24) | pending | $2,937 DA | −$1,179 RT adj |
| RRS | **$0** | **$0** | $37.59 DA | $3.76 RT |
| ECRS | **$0** | **$0** | $0 | $55.32 RT |
| RegUp | **$0** | **$0** | $0 | $0 |

### 3b. $0인 이유 분석

**이유 1 — 용량 배분 우선순위**: Smartbidder는 NS를 85 MW에 먼저 배정했다. RRS는 NS보다 빠른 응답(10분 vs 10분이지만 spinning 요건 차이)과 deployment obligation이 더 엄격하다. NS의 기대가치(EV)가 RRS를 상회한 것으로 판단.

**이유 2 — 에너지 dispatch 예비**: HE21-22 물리 방전을 위해 배터리를 완충 상태로 유지해야 했다. RRS/ECRS를 bid하면 해당 시간에 계획 외 AS 배포 가능성이 생겨 RT 에너지 방전 opportunity와 충돌할 위험이 있다. Smartbidder가 이 경우 NS를 선택한 것은 합리적: NS는 10분 이상 여유가 있어 재최적화 가능.

**이유 3 — DA RRS 가격 구조**: Smartbidder benchmark의 DA RRS 청산은 HE15-19 CDT에서만 $6.52-$10.20/hr (소량). 이 시간대 GKS NS DA는 $34-$49/hr (85 MW × $0.40-$0.58/MW). NS 단가 자체는 낮아 보이지만 MW 규모가 달라 총수익 관점에서 NS가 우위였을 가능성.

**이유 4 — ECRS 구조적 불일치**: ECRS는 5분 자동 응답 요건으로 배터리 제어 시스템의 RT 방전 스케줄과 충돌 가능. HE21-22 RT dispatch 우선 전략과 공존하기 어렵다.

### 3c. 개선 방향

- 현재 전략(NS-first)이 07-19에 최적이었다. 그러나 에너지 방전이 없는 낮 시간대(HE08-17)에 일부 RRS DA를 포함할 여지가 있었다 — Smartbidder benchmark 실적($41.35)이 소규모지만 양수.
- **액션 제안**: 에너지 방전이 없고 NS 가격이 $0.40/MW 미만인 시간대에 RRS DA를 10-20 MW 병행 bid하는 시나리오 검토. HE08-17 7시간 × 15 MW × $1.30/hr avg (benchmark 추정) = $137. 추가 수익 소폭 가능.
- 단, 현 Smartbidder 자동 최적화가 이미 이를 반영하고 있다면 BESS-optimizer가 개입할 필요 없음.

---

## 4. Top 2 / Bottom 2 시간 식별 정확도

### 4a. Bottom 2 (DA 충전 목표 시간)

| 추천 충전 시간 | 추천 DA 가격 | 실제 07-19 DASPP | 방향 정확도 |
|---|---|---|---|
| HE11 | $15.38 | **$12.88** | 방향 정확, 가격 −$2.50 miss |
| HE10 | $15.48 | **$14.60** | 방향 정확, 가격 −$0.88 miss |
| HE12 | $16.74 | **$14.66** | 방향 정확, 가격 −$2.08 miss |

추천이 HE10-12를 올바르게 최저가 구간으로 식별했다. 실제 07-19 DA 최저가는 HE11 $12.88, HE10 $14.60, HE12 $14.66 순으로 추천 순위와 일치. **그러나 배터리는 이 시간에 실제로 DA 충전을 하지 않았다** — Smartbidder는 DART virtual 포지션(HE04-06)으로 사실상 오프피크 매수를 대체했다.

패턴 확인: Smartbidder 충전 가격 추정이 실제보다 $0.88-$2.50/MWh 높다 (07-18에서도 동일). 실제 충전 비용이 추정보다 저렴 → 에너지 차익 스프레드는 추정보다 실제로 우호적.

### 4b. Top 2 (방전 목표 시간)

| 추천 방전 시간 | 추천 venue | 추천 가격 | 실제 가격 | 방향 정확도 |
|---|---|---|---|---|
| HE21 | DA discharge | DA $34.21 | RTSPP $32.72 (DA $15.60) | **Venue 불일치 — RT가 DA보다 $17.12 높았음** |
| HE23 | RT discharge | RT $31.28 | RTSPP $28.53 (actual dispatch 4.53 MWh만) | **Scale 불일치 — HE23 RT 우위 신호 약했음** |

**실제 Top 2 RT 방전 시간**: HE22 ($34.18 RTSPP), HE21 ($32.72 RTSPP). 추천이 HE21을 올바르게 top 시간으로 식별했지만 venue(DA vs RT)를 반대로 선택. HE22는 추천에서 NS-only로 유보했는데 실제로 NS + RT 물리방전 병행이 이뤄졌다.

**요약**: Top 시간 식별 자체는 맞았으나 Venue 선택에서 HE21 DA 대신 HE21 RT가 정답이었다. 7월 여름 피크일 HE21-22에서 RT가 DA를 $11-$17 상회하는 패턴이 반복되고 있음.

---

## 5. DA-RT Spread Call 결과

| 시간대 | 추천 spread 예상 | 추천 call | 실제 spread | 실제 call | 정확도 |
|---|---|---|---|---|---|
| HE21 | +$2.19 (DA > RT) | DA discharge | **−$17.12 (RT >> DA)** | RT discharge | **방향 오류 (MAJOR MISS)** |
| HE22 | P(DA<RT)=0.612 → RT lean | NS 보유 (에너지 미결정) | −$11.64 (RT > DA) | RT discharge 45 MWh | 방향 정확 (NS 보유 → 부분 RT 포착) |
| HE23 | P(DA<RT)=0.613 → RT lean | RT discharge (100 MW) | **+$1.53 (DA > RT)** | RT 4.53 MWh only | **방향 오류 (소규모)** |
| HE20 | 명시 예측 없음 | NS 80 MW | −$10.65 (RT >> DA) | NS 45 MW | — |
| HE10-12 (충전) | DA $14.60-16.74 → 최저가 | 충전 | $12.88-14.66 (실제 더 저렴) | 충전 미실행 | 가격 수준 miss |

**핵심 교훈**: HE21 DA-RT spread call이 +$2.19 예상에서 −$17.12 실현으로 역전됐다. 이 1개 call의 오류가 추천 구조에서 가장 큰 gap이었다. 07-19는 여름 피크 일요일로 수요 급증 + 풍력 약화 조건이 RT를 DA 대비 크게 끌어올린 전형적 패턴이었음. Smartbidder는 이를 정확히 포착했다.

**2-point pattern** (07-18 + 07-19):
- 07-18: HE21 DA $25.08, RT $16.68 → DA > RT (spread +$8.40) — DA 우위. 추천 방향 맞음.
- 07-19: HE21 DA $15.60, RT $32.72 → RT >> DA (spread −$17.12) — RT 우위. 추천 방향 틀림.

07-18은 일요일, 07-19도 일요일 (다음주). 이 비교만으로는 패턴 규칙화 불충분. 추가 데이터 필요.

---

## 6. Benchmark 상세 분석

| 항목 | GKS 실제 | Smartbidder | GKS delta |
|---|---:|---:|---:|
| DA Energy | −$4,886 | −$304 | −$4,582 |
| RT Energy | +$8,264 | +$632 | +$7,632 |
| Non-Spin (DA only, settled) | +$3,338 | +$2,938* | +$400 |
| RRS | $0 | +$41 | −$41 |
| ECRS | $0 | +$55 | −$55 |
| DART Virtual (est) | +$110 | small | +$110 est |
| **Total** | **+$6,716** | **+$2,183** | **+$4,534** |

*Benchmark Non-Spin = DA $2,938 + RT adj −$1,179 = $1,759 net. GKS DA_NS_Amt $3,338이 benchmark DA NS $2,938보다 +$400 높음. 단, RT 정산 미완료 시 GKS도 최대 −$1,179 조정 가능.

**Benchmark HE06 이상값**: Benchmark HE06 합산 +$948 vs GKS +$272. 이 시간 Smartbidder가 DA purchase 없이 RT energy 포지션을 보유한 반면, GKS는 DA buy 비용(−$1,187) 포함. Smartbidder의 HE06 RT 포지션 구조가 DART 비용 없이 RT 상승분을 포착한 것이 gap의 원인.

---

## 7. 다음 사이클 (D+1 2026-07-20) 적용 교훈

### 교훈 1 (최우선): 여름 피크일 HE21-22 RT 우위 — RT-first 전략 유지

07-19 HE21 실제 spread −$17.12, HE22 −$11.64. 추천이 HE21 DA discharge를 선택했는데 이는 잘못된 call이었다. 여름 최고 수요 시간대(HE20-22 CDT, 7-8월)에서 RT가 DA를 대폭 상회하는 패턴이 반복되고 있다. **규칙 업데이트**: 7-8월 HE20-22에서 에너지 방전 venue는 DA 우선이 아닌 RT 우선을 default로 설정. P(DA>RT) ≥ 0.65 이상의 강한 신호가 없는 한 RT hold.

### 교훈 2: NS 추정 0.75x 헤어컷 폐지 검토

07-19 NS 실현율: 추천 $1,042 (80 MW, 0.75x) vs 실제 $3,338 (85 MW, 19h+5h). 추천이 NS를 약 3.2배 과소 추정. 두 가지 원인:
1. **MW 과소**: 80 MW 추천 vs 85 MW 실제
2. **시간수 과소**: 7h (HE13-19) + 1h (HE22) = 8h 추천 vs 24h 실제
3. **0.75x 헤어컷**: 확보가 아닌 실현 확률 반영이 지나치게 보수적

→ 07-20 추천부터: NS baseline = **85 MW, 전 시간대**, 헤어컷 0.90x (청산 확률 높음 관측 반영). RT 물리방전 시간(HE21-22)은 NS 45 MW로 감소 (capacity 분할).

### 교훈 3: DART Virtual 포지션 인지 + 협조

GKS가 실행한 DART virtual buy (HE04-06, HE24) 포지션은 dart-virtual-trader 영역이지만 BESS-optimizer의 에너지 수익 구조(DA 비용 발생, RT 수익 수령)와 직접 연관된다. 07-19 추천은 이 포지션을 전혀 반영하지 않아 DA energy 예상값 불일치가 발생. **개선**: 전날 dart-virtual-trader 산출물에서 DART buy 시간대를 확인 후, 해당 시간의 배터리 SoC 계획을 충전 필요량으로 포함시킬 것.

### 교훈 4: 충전 시간 DA 가격 추정 → 실제보다 $1-3/MWh 높음 (지속 패턴)

07-18 (−$0.88 ~ −$4.14), 07-19 (−$0.88 ~ −$2.50) 연속 확인. 추천 충전 비용이 실제보다 과대 계상되는 경향. 에너지 차익 계산 시 실현 이익이 추정보다 높을 가능성을 내부 sanity check로 인식. **단, 이 패턴은 추천 보수성 측면에서 긍정 — 아웃퍼폼 여지를 남기는 방향.**

### 교훈 5: RT AS 정산 지연 모니터링

07-19 RT_Ancillary_Imbalance_Amt = $0 (sequence=null). benchmark도 RT NS −$1,179 조정을 포함. 07-19 T+2 완전 정산 후 GKS RT AS imbalance 확인 필요. 최악 시나리오(−$1,179 조정)에서도 총 $5,537 vs benchmark $2,183 (+154%) → 아웃퍼폼 구조는 유지.

---

## 8. 개선 액션 (즉시 + 지속)

**액션 A (즉시, 07-20 추천 반영)**: 여름 피크 HE20-22 RT-first default
- 07-19 실적으로 HE21-22 RT >> DA 확인. 07-20 추천에서 HE21-22 방전을 RT 우선으로 설정.
- DA 방전 트리거 조건: P(DA>RT) ≥ 0.65 AND DA forecast × 0.85 > RT forecast.

**액션 B (즉시, 07-20 추천 반영)**: NS 85 MW, 전시간 baseline, 0.90x haircut
- 기존 80 MW / 0.75x를 85 MW / 0.90x로 조정. 에너지 방전 시간(HE21-22)은 45 MW로 자동 감소.

**액션 C (지속)**: Tenaska T+2 07-19 RT AS imbalance 확정 추적
- 07-21 도착 예정 (T+2). 확정 시 NS 실현 수익 재계산 + RT NS imbalance 패턴 분석.

**액션 D (지속)**: DA-RT spread call 검증 데이터 누적
- 현재 07-18 (DA > RT 정확), 07-19 (RT > DA — 추천 틀림) 2-point. 07-20 이후 3-5점 추가 후 "여름 피크 HE21 P(DA>RT) 실현율 vs forecast" 통계 생성. 목표: P(DA>RT) 0.6x 임계값의 실제 신뢰도 검증.

---

## 9. AS Playbook 상태

`shared/data/forecasts/as-playbook/2026-07-19.json` — 추천 파일(history/2026-07-19.md)에서 "ABSENT"로 기록. 60번째 연속 사이클 AS playbook 없음. `recommend_as_position.py` 미구현 지속.

07-19 자체 AS 판단 품질 평가: NS 80 MW 선택이 방향(NS >> RRS/ECRS)은 맞았으나 양(80 vs 85 MW)과 시간수(8h vs 24h)가 과소 추정. 가격 비교 구조는 유효하나 **NS clearance 시간수 추정이 가장 큰 미스 포인트**. 07-20부터 NS를 24h 전구간 default로 바꾸는 것이 이 미스의 직접 수정.

---

*bess-optimizer | learnings/2026-07-19.md | 07-19 flowday review (PRODUCTION Tenaska, ESTIMATE Smartbidder)*
*작성 2026-07-20 | T+2 RT AS imbalance 확정 예정: 2026-07-21 (07-19 flowday finalization)*
*07-20 flowday T+2 예정: 2026-07-22 — RT 피크 HE21-22 실현가격으로 여름 RT 우위 패턴 3-point 검증*
