# Self-Review: 2026-07-20 flowday 추천 vs 실적 — 작성 2026-07-21

**작성**: 2026-07-21 (daily cycle Step 7 기준)
**참조 추천 파일**: `memory/bess-optimizer/history/2026-07-20.md` (flowday 2026-07-20, Stack A — Energy Arbitrage Primary)
**실적 파일**: `shared/data/pnl/gks/hourly/2026-07-20.parquet` — **DATA PENDING**
**Smartbidder benchmark**: `shared/data/benchmarks/smartbidder/hourly/2026-07-20.parquet` — **DATA PENDING**
**T+2 정산 예정일**: 2026-07-22 (오늘). 그러나 Tenaska PTP 미접속 (VPN whitelist 필요) → 데이터 도착 미확인.
**pnl-manager 핸드오프**: pnl-manager 로부터 데이터 수령 시 본 파일 업데이트 필요.

---

## 0. Data Availability

| 항목 | 상태 | 비고 |
|---|---|---|
| Tenaska GKS 2026-07-20 hourly parquet | **DATA PENDING** | T+2 정산 예정일 2026-07-22; Tenaska PTP 미접속 (VPN 필요) |
| Smartbidder benchmark 2026-07-20 | **DATA PENDING** | Mount Blue Sky with Virtuals; T+2 미확정 |
| history/2026-07-20.md 추천 파일 | 존재 | Stack A — HE10-11 charge / HE21-22 DA discharge |
| 실시간 SoC 확인 | 불가 | Tenaska PTP 미접속 |

**결론**: 본 self-review는 실적 데이터 없이 작성됨. 추천 구조 분석 및 사전 점검(pre-review) 형태로 제공. 실제 Tenaska 정산 데이터가 pnl-manager를 통해 제공되면 이 파일을 갱신한다.

---

## 1. 추천 요약 (history/2026-07-20.md 기준)

| 항목 | 추천 내용 |
|---|---|
| 전략 | Stack A — Energy Arbitrage Primary + Full-day Non-Spin overlay |
| SoC 초기값 | 100 MWh (Rule 7 DEGRADED 기본값; 07-19 종료 SoC 미확인) |
| 충전 | HE10 -100 MW DA ($16.35), HE11 -18 MW DA ($16.66, top-off) |
| 방전 | HE21 +100 MW **DA** ($53.12 forecast), HE22 +100 MW **DA** ($37.16 forecast) |
| NS 오버레이 | HE01-20 전구간 Non-Spin 100 MW (0.75x 헤어컷) |
| 예상 수익 | +$9,338 (base) |
| 시나리오 범위 | $7,300 (worst) — $11,500 (bull) |

---

## 2. 사전 점검 (Pre-Review) — 실적 미도착 기준

### 2a. 추천 구조의 사전 강점/약점 분석

**강점**:
1. **HE21 DA spread $22.59/MWh → P(DA>RT)=0.672**: 07-20은 월요일. 07-19 일요일 실적에서 HE21 RT > DA (−$17.12)가 있었지만, 07-20 월요일은 일반적으로 수요가 다시 올라가고 달력 효과상 DA-RT 패턴이 다를 수 있다. HE21 P(DA>RT)=0.672는 0.65 임계값을 넘는 명확한 DA 신호.
2. **HE22 DA $37.16 → $8.07 spread**: 이틀 연속 오후 피크 방전 (HE21+22). 2h 연속 방전이 SoC(100 MWh) 범위에서 최적.
3. **NS 전구간 100 MW**: 07-19 학습(교훈 2) 반영 — 전구간 NS baseline 확대. 단, HE21-22 방전 시간 NS는 0 MW로 자동 감소.
4. **Finding 7 반영**: GKS MCC -$2.5/MWh HE10-12 — 충전 비용 절감 $295 (100 MW × $2.5 × 1h + 18 MW × $2.5 × 1h = $295). 타이트한 추정.

**잠재적 약점/리스크**:
1. **SoC 초기값 100 MWh (가정)**:
   - 07-19 추천은 HE23 RT discharge 100 MW (종료 SoC = 0 MWh 목표).
   - 하지만 07-19 실제 운영에서는 Smartbidder가 HE21-22에서만 물리 방전 (50.95 + 45.46 = 96 MWh) → SoC 잔량이 있을 수 있다.
   - 만약 07-19 종료 SoC가 100 MWh 미만이라면, 07-20 HE10-11 충전량이 모자라 HE21-22 200 MWh 방전 계획이 불완전해질 수 있다.
   - Rule 7 기본값 100 MWh 사용 → 적정하나 실제와 달리 낙관적일 가능성 있음.

2. **HE21 DA-RT venue 선택**:
   - 07-19에서 HE21 DA $34.21, 실제 RT $32.72 vs DA $15.60 (DA가 크게 낮게 정산) → RT > DA였다.
   - 07-20 forecast: HE21 DA $53.12 (전일보다 $19 높음), P(DA>RT)=0.672.
   - 만약 07-20에서도 RT가 DA를 대폭 상회하면: HE21 RT가 $53 이상 → 이 경우 DA 방전 추천이 기회비용 발생.
   - 단, P(DA>RT)=0.672 + DA $53 vs RT ~$30 추정 → DA 방전이 합리적 선택.

3. **HE22 NS $7.78/MWh (비방전 시 높은 AS 기회)**:
   - history에서는 "ECRS $2.86 DA foregone — energy discharge wins" 언급.
   - HE22 DA $37.16로 방전하되 NS $7.78는 포기. 방전이 옳은 선택 ($37.16 >> $7.78).

4. **SOUTH_HOUSTON_IMPORT MEDIUM 30-42%**:
   - 07-20 congestion call은 MEDIUM 30-42%. Rule 6 기준 "10-35% Hybrid", "35%+ RT hold" → 경계에 있음.
   - 07-20 추천은 DA 방전 유지 (Rule 6 override 적용 여부 미명시). 07-20 history에서 MCC +$1.0/MWh prob-wtd (+$200) 반영.
   - 만약 HE21 binding 강도가 강해지면 RT spike 발생 가능 → 미포착 기회.

### 2b. 핵심 리스크 추적 (실적 도착 시 검증할 사항)

| 검증 항목 | 추천 예상 | 실제 (DATA PENDING) | 결과 |
|---|---|---|---|
| HE21 DA clearing price | $53.12 | — | TBD |
| HE21 RT SPPPP | ~$30.53 (추정) | — | TBD |
| HE21 DA-RT spread | +$22.59 | — | TBD |
| HE22 DA clearing price | $37.16 | — | TBD |
| NS clearance rate (HE01-20, 100 MW) | ~$1,750 (0.75x) | — | TBD |
| Total revenue | $9,338 | — | TBD |
| SOUTH_HOUSTON binding outcome | MEDIUM 30-42% | — | TBD (T+2 ~Jul 22) |

---

## 3. 예상 outperformance / underperformance 구조

07-19 실적에서 확인한 패턴 기반 07-20 사전 예측:

**NS 실현율**: 07-19에서 추천 $1,042 → 실제 $3,338 (3.2배). 07-20에서도 비슷한 구조라면:
- 추천 NS: $1,750 (0.75x haircut 기반)
- 예상 실제 NS: $1,750 × 3.2 / 0.75 = ~$7,467? → 과도한 추정.
  07-19와 다른 점: 07-19는 85 MW × 24h (365번 기회) vs 07-20은 100 MW × 20h = 추천 기반. 실제 Smartbidder가 몇 MW × 몇 시간 청산했는지가 관건.
  보수적 수정: 실제 NS ≈ 추천 $1,750 × 1.5 = $2,625 (중간 scenario).

**DA 에너지**: HE21 DA P(DA>RT)=0.672 → 방향 맞을 가능성 높음. 만약 일치 시:
- DA HE21: +$5,312 (100 MW × $53.12)
- DA HE22: +$3,716 (100 MW × $37.16)
- Charge HE10-11: -$1,635 (100 MW × $16.35) - $300 (18 MW × $16.66) = -$1,935
- Net: +$7,093

만약 07-19 패턴 반복으로 RT > DA at HE21 재발 시:
- RT HE21 > $53 → DA 방전이 실제 RT 포착 못함 → 손실.
- 07-19 학습 기준 HE21 DA 방향 틀릴 확률 ~33% (P(DA>RT)=0.672 기반).

---

## 4. 실적 도착 시 업데이트 계획

본 파일은 pnl-manager가 Tenaska T+2 데이터(2026-07-20 flowday)를 제공하는 즉시 다음 항목으로 업데이트한다:

1. **실제 충방전 스케줄** (HE별 방향, MW, venue)
2. **실현 수익** (DA Energy, RT Energy, NS, ECRS, RRS별)
3. **vs Smartbidder benchmark** (benchmark 데이터 수령 시)
4. **DA-RT spread call 결과** (HE21 DA vs RT 실현가 비교)
5. **NS 실현율** (실제 MW × h vs 추천 100 MW × 20h)
6. **SOUTH_HOUSTON binding 결과** (Stage 0 calibration 포인트 추가)

---

## 5. 적용 중인 교훈 (07-19 self-review → 07-20 추천 반영 확인)

| 교훈 (07-19) | 07-20 추천 반영 여부 | 검증 결과 |
|---|---|---|
| 교훈 1: 여름 피크 HE21 RT-first → DA 우선 조건 P(DA>RT) ≥ 0.65 | 반영: P(DA>RT)=0.672 → DA 선택 | TBD |
| 교훈 2: NS 85 MW → 100 MW, 0.75x haircut 유지 | 반영: NS 100 MW × 20h (0.75x) | TBD |
| 교훈 3: DART virtual 포지션 인지 | 07-20 history에 언급 없음. 개선 필요 | TBD |
| 교훈 4: 충전 DA 가격 추정 실제보다 $1-3/MWh 높음 | 계속 모니터링 — HE10 $16.35 추정 vs 실제 TBD | TBD |

---

## 6. 다음 사이클 적용 액션 (2026-07-22 추천 반영됨)

### 액션 1 (즉시): Rule 6 Override 조건 명확화

07-20에서 Rule 6 override를 명시적으로 문서화하지 않았다 (MEDIUM 30-42% → 경계 케이스). 07-22 추천에서는 Rule 6 override를 명시적으로 기록했다 (P(binding)=42-58% → HIGH; override 근거: DA-RT spread $65-70/MWh >> $11.87/MWh Jul 1 binding 케이스).

→ 향후: Rule 6 threshold (>35%) 도달 시마다 override/non-override 결정을 명시적으로 문서화.

### 액션 2 (지속): DA-RT spread magnitude vs P(DA>RT) 통합 판단 기준

- 07-19: P(DA>RT)=0.672, spread +$2.19 → RT > DA 실현 (MAJOR MISS)
- 07-20: P(DA>RT)=0.672, spread +$22.59 → TBD
- 07-21: P(DA>RT)=0.681, spread +$50.29 → TBD
- 07-22: P(DA>RT)=0.750, spread +$65-70 → DA 방전 명확

패턴 가설: P(DA>RT) 동일 수준 (~0.67)이라도 spread가 클수록 DA가 실현될 확률 높음. 07-19에서 spread가 $2.19에 불과했음에도 P(DA>RT)=0.67로 DA 선택 → miss. DA 방전의 실질 조건: P(DA>RT) ≥ 0.65 AND DA-RT spread ≥ $10/MWh 양쪽 충족.

→ 액션: 이 조건을 standing-rules.md에 반영 제안 (3 data point 이상 확인 후 Rule 4 준수하여 업데이트).

### 액션 3 (지속): SoC 초기값 정확도 개선

07-19 → 07-20 SoC 연속성이 Tenaska 미접속으로 미확인. Rule 7 Override 범위(20-40 MWh)를 더 좁히려면 전일 최종 dispatch 보고가 필요. 07-22 추천에서 30 MWh 사용 (midpoint).

→ 중장기: Tenaska VPN whitelist 확보를 user에게 재확인 요청 (최우선 운영 이슈).

---

## 7. 07-20 Learnings 파일 상태

- **현재**: DATA PENDING. 실질 self-review 불가.
- **업데이트 예정 시점**: pnl-manager로부터 Tenaska 07-20 데이터 수신 후 즉시 (~2026-07-22 오후, Tenaska T+2 도착 가정).
- **이 파일을 참조하는 에이전트**: reporter (07-21 daily report), evaluator (주간 점검), bess-optimizer (다음 사이클 self-review 입력).

---

*bess-optimizer | learnings/2026-07-20.md | PRE-REVIEW (DATA PENDING — Tenaska T+2 미수신)*
*작성 2026-07-21 | 업데이트 예정: Tenaska 07-20 settlement 도착 시*
*07-20 T+2 binding outcome (SOUTH_HOUSTON MEDIUM 30-42%): congestion-analyst calibration 입력용*
