# BESS Optimizer — Self-Review | Flowday 2026-07-22 (Wednesday)

**작성**: 2026-07-23 CT
**추천 파일**: `reports/daily/bess-optimizer/2026-07-22.md` (issued 2026-07-21 CT)
**실적 파일**: `reports/daily/pnl/2026-07-22.md` — STATUS: DEGRADED (Tenaska PTP fetch failed, 27th occurrence)
**Smartbidder benchmark**: NOT AVAILABLE (fetch_pnl_data.py 미실행 — Ascend whitelist 동일 장애)
**직전 PRODUCTION 실적**: 2026-07-21 actual +$11,420.30 vs benchmark +$3,612.44 (+$7,807.86 delta, +216.1%)

---

## 1. 전일 추천 요약 (2026-07-22 flowday)

**전략**: Stack A — Full DA Energy Arbitrage + Midday NS Overlay
**Day type**: Wednesday WDPEAK (시리즈 최고 DA; SOUTH_HOUSTON_IMPORT P=42-58% HIGH)
**SoC Init**: 30 MWh (DEGRADED Override 1 — Tenaska PTP 미접속, 이전 추천 terminal 잔여 추정)

| 구간 | Mode | Energy MW | NS MW | SoC End |
|---|---|---|---|---|
| HE01-08 | Idle | 0 | 0 | 30 MWh |
| HE09 | DA Charge | -100 | 0 | 115 MWh |
| HE10 | DA Charge | -100 | 0 | 200 MWh |
| HE11-18 | Hold + NS | 0 | 88 | 200 MWh |
| HE19 | DA Discharge | +100 | 0 | 100 MWh |
| HE20 | DA Discharge | +100 | 0 | 0 MWh |
| HE21-24 | Idle | 0 | 0 | 0 MWh |

**예상 수익**: $14,496 total
- DA Energy gross: $17,665 (HE09-10 충전 GKS eff $18.80/$17.53 → HE19-20 방전 GKS eff $101.97/$111.01)
- Rule 2 haircut (0.80×) 적용: $14,132
- NS HE11-18 (88 MW, DA avg $0.69, 0.75×): $364
- Range: $10,800 (bear, DA miss -25%) — $15,500 (bull)

**핵심 판단**:
- HE19-20 DA-RT spread 시리즈 최고치 ($65.34/$70.56/MWh); P(DA>RT) 75%/72.9%
- Rule 6 OVERRIDE: SOUTH_HOUSTON_IMPORT P=42-58% HIGH 但 spread >> July 1 실제 binding 시 spread $11.87/MWh — EV 분석 Override 정당화
- Rule 1 ECRS 전 시간 예외: HE09-10 충전, HE19-20 방전, HE21-24 SoC=0 → ECRS 물리 불가
- Rule 3 NS HIGH ALERT (HE21-24 NS $13.09-13.85 > $8 임계): SoC=0 이므로 물리 제공 불가. dart-virtual-trader에 포워드.
- AS Playbook: ABSENT (61st+ consecutive cycle)

---

## 2. 실적 vs 추천 Delta

**STATUS: DEGRADED — 정량 비교 불가** (27th consecutive cloud-IP Tenaska PTP 실패)

| 항목 | 추천 | 실제 | Delta |
|---|---|---|---|
| DA Energy gross | +$17,665 | N/A — Tenaska DEGRADED | — |
| Rule 2 (0.80×) 적용 후 | +$14,132 | N/A | — |
| NS HE11-18 (88 MW, 8h) | +$364 | N/A | — |
| **Total** | **$14,496** | **N/A** | **—** |
| vs Smartbidder benchmark | — | N/A | — |

**미확인 검증 항목 — T+2 수령 즉시 업데이트 (예상일: 2026-07-24)**:
1. HE09-10 DA 충전 100 MW × 2h 실제 실행 여부
2. HE19-20 DA 방전 100 MW × 2h 실행 여부 — Rule 8 집행 이탈 누적 패턴 검증
3. SOUTH_HOUSTON_IMPORT HE19-21 실제 binding 여부 (shadow price; Rule 6 override 사후 검증)
4. GKS 실제 LMP vs 예측 MCC (+$1.5/MWh HE19-20) 정합성
5. NS HE11-18 실청산가 vs avg $0.69/MWh forecast
6. SoC_start 30 MWh 추정이 실제 SCED 시작 SoC와 부합했는지

---

## 3. 추천 구조 분석 (정성 평가)

### 3a. Top/Bottom Hour 식별

| 콜 | 정성 평가 | 근거 |
|---|---|---|
| 충전 HE09 (GKS eff $18.80) | CORRECT | Duck curve 최저가 창 진입. SoC 30 MWh → 2시간으로 충분 |
| 충전 HE10 (GKS eff $17.53, 시리즈 최저) | CORRECT | 당일 최저가 — MCC -$1.8 반영 |
| 방전 HE19 (GKS eff $101.97) | CORRECT 방향성 | DA $100.47, P(DA>RT)=75% |
| 방전 HE20 (GKS eff $111.01, 시리즈 최고) | CORRECT | DA $109.51 시리즈 최고가; 2시간 완전 방전 최적 |
| NS 88 MW HE11-18 | MARGINAL CORRECT | avg $0.69/MWh은 매우 낮으나 Hold 구간 비용 없이 추가 가능 |

**Top/Bottom Hour 식별 정확도: 5/5 (방향성 기준, 실제 clearing 미확인)**

### 3b. DA-RT Spread Call

- HE19-20 spread $65-70/MWh는 이 시리즈에서 가장 강한 DA 우위 신호 — Full DA 배분은 분석적으로 최적
- SOUTH_HOUSTON_IMPORT P=42-58% HIGH: 과거 July 1 binding spread $11.87 대비 현재 $65-70 — EV 분석 기준 DA가 RT를 압도. Override 정당화됨
- 단, 실제 binding 여부 불확인 — T+2에서 검증 필요

**DA-RT spread 콜: 방향 정확 추정 (정량 검증 보류)**

### 3c. Rule 적용 품질

| Rule | 적용 결과 | 평가 |
|---|---|---|
| Rule 1 ECRS | 전 시간 예외 (충전/방전/SoC=0) | CORRECT — 물리 불가 조건 정확 |
| Rule 2 (0.80×) | DA energy gross에 적용 | CORRECT |
| Rule 3 NS HIGH | HE21-24 ALERT; Override (SoC=0) | CORRECT — NS 포워드 처리 |
| Rule 6 | P=42-58% HIGH; Override (spread $65-70) | CORRECT EV 분석 |
| Rule 7 | DEGRADED; Override 1 (30 MWh) | CORRECT procedure |
| Rule 8 | RT dispatch risk 공시 | COMPLIANT |

**Rule 적용 품질: 4.5/5 (est)**

---

## 4. 2026-07-24 추천에 반영한 학습 사항

### 4a. 환경 전환: Series-High → Low-Price Day

2026-07-22 대비 2026-07-24 D+1 Smartbidder forecast 기준:

| 항목 | 2026-07-22 (어제 환경) | 2026-07-24 (D+1 forecast) |
|---|---|---|
| 최대 DA 방전가 | HE20 $109.51/MWh | HE21 $36.44/MWh |
| 최저 DA 충전가 | HE10 $19.33/MWh | HE10 $20.65/MWh |
| 유효 에너지 차익 (RTE 85%) | ~$88.32/MWh effective | ~$13.42/MWh effective |
| HE19-20 DA-RT spread | $65.34-70.56/MWh | $4.01-6.34/MWh |
| NS HE21-23 | $13.09-13.85/MWh | $8.74-10.82/MWh |
| 최적 Stack | **Stack A** (Energy-heavy) | **Stack C** (NS-heavy) |

**2026-07-24 Stack C 전환 근거**:

에너지 차익 EV (단일 사이클 100 MW × 2h):
- 방전 수입: HE21 $36.44 × 100 = $3,644
- 충전 비용: HE10 $20.65 × (100/0.85) = $2,429
- Net energy margin: $1,215 (Rule 2 haircut 전)
- Rule 2 (0.80×) 적용: ~$972

NS HE21-23 EV (Hold 전략, SoC 유지):
- 88 MW × ($8.74 + $10.82 + $8.74)/3 avg × 3h = 88 × $9.43 × 3 = **$2,490**

결론: NS($2,490) > Energy arbitrage($972) → Stack C Primary

### 4b. Stack C 전환 조건 공식화 (이번 사이클 적용)

**Condition**: 최대 DA(방전 HE) - 최저 DA(충전 HE) × RTE 85% < $25/MWh effective
**AND** NS HE21-23 > $8/MWh (Rule 3 HIGH 임계)
→ Stack C Primary: NS overlay 최대화, 에너지 방전 최소화 또는 생략

추가 조건:
- 최대 DA < $50/MWh 이면 Stack C 추가 확인 (가격 절대치 기준)
- 2 사이클 옵션도 Stack C 조건에서 추가 수익 미미 → 단순 Hold + NS 우위

### 4c. SoC 시작값 처리 (DEGRADED 지속)

- 07-22 추천 terminal SoC = 0 MWh
- 07-23 flowday 추천 (오늘 이전 또는 오늘) history 파일 없음
- 07-24 추천의 SoC_start: Tenaska DEGRADED → Override 1 적용 (100 MWh default)
- 개선점: DEGRADED 연속 3일+ 시 daily terminal SoC 추정 체인 유지 필요 (현재는 매일 reset)

### 4d. NS HE21-23 Spike 구조 대응

2026-07-24 NS: HE21 $8.74 / HE22 $10.82 / HE23 $8.74 (모두 Rule 3 HIGH 임계 초과)
- Stack C 하에서 SoC Hold → 88 MW NS HE21-23 포지션 권고
- 에너지 방전이 HE20 소량(30-40 MW)만 있을 경우 HE21-23 NS 물리 제공 가능 — SoC 추적 필수
- HE20 RegDown $2.30/MWh: SoC Hold 조건에서 RegDown 소량 포함 검토 가능

---

## 5. 향후 개선 포인트

### 단기 (즉시 적용)

1. **Stack 선택 임계값 추천 보고서 명시**: "Stack Selection Trigger" 섹션을 추천 보고서에 추가. 유효 에너지 차익 < $25/MWh → Stack C. 이번 2026-07-24 추천에서 첫 적용.

2. **DEGRADED SoC 체인 추정**: Tenaska 3일+ 연속 미수신 시 이전 추천 terminal SoC를 체인으로 전파. 매일 100 MWh reset이 아닌 추천 기반 추정치 사용. Rule 7 DEGRADED Override에 체인 추정 옵션 추가.

3. **NS HE21-23 vs 에너지 방전 SoC 상충 명시 의무화**: 에너지 방전이 있을 경우 NS 물리 제공 가능 여부를 시간별 SoC 추적으로 검증하고 표 형태로 보고서에 포함.

### 중기 (T+2 수령 후 — 예상 2026-07-24)

4. **Rule 6 Override 사후 검증 데이터 추가**: 2026-07-22 SOUTH_HOUSTON_IMPORT 실제 binding 여부 + GKS LMP vs hub LMP 차이 확인. Rule 6 calibration DB 업데이트 (현재 July 1 단 1개 포인트 기반).

5. **Rule 8 집행 이탈 누적 카운트 업데이트**: HE19-20 DA sell 실행 여부 확인. 실행 미이탈 시 — 고스프레드($65+) 환경에서 집행 이탈 패턴 완화 여부 데이터 포인트 추가.

6. **07-22 DA Energy 실청산가 vs $100-110/MWh 추정 비교**: 시리즈 최고가 환경에서의 가격 추정 정밀도 검증.

### 시스템 (지속)

7. **Tenaska PTP 재연결 긴급 조치**: 27번째 cloud-IP whitelist 실패. 2026-07-18~21 간헐 성공 후 07-22 재실패 → whitelist 유지가 불안정. 사용자 로컬 또는 Ascend VPN 환경에서 `fetch_pnl_data.py` 실행 필요. 누적 DEGRADED backlog: 21+ days. 3주 이상 정량 self-review 불가로 전략 개선 데이터 축적 속도 저하.

---

## 6. 스코어카드 (정성 기반, DEGRADED)

| 차원 | 점수 | 비고 |
|---|---|---|
| Top/Bottom 시간 식별 | 5/5 (est) | Spread $65-70 환경 → HE09-10 충전, HE19-20 방전 분석적 최적 |
| DA-RT Spread 방향 콜 | 5/5 (est) | P(DA>RT) 75% + EV 분석 Override 정당화 |
| AS 상품 배분 | 4/5 (est) | NS overlay 올바름; Rule 1/3 예외 처리 정확. ECRS/RegUp 제외 올바름 |
| 수익 예측 정확도 | N/A | DEGRADED — T+2 수령 후 업데이트 필요 |
| Rule 준수 | 4.5/5 (est) | 전 규칙 정확 적용; Override 근거 명확 |
| **종합** | **4.6/5 (est)** | DEGRADED로 정량 검증 불가. 구조적 평가만 가능 |

---

*bess-optimizer | self-review | 2026-07-22 flowday*
*STATUS: DEGRADED — T+2 Tenaska 정산 예상일 2026-07-24. 수령 즉시 Section 2 정량 업데이트 필요*
*DEGRADED 누적: 27th cloud-IP whitelist failure (2026-05-21 이후 패턴; 간헐 성공 2026-07-18~21)*
*prior recommendation: `reports/daily/bess-optimizer/2026-07-22.md`*
*history copy: `memory/bess-optimizer/history/2026-07-22.md`*
