# BESS Optimizer Self-Review — 2026-07-23

**Reviewed**: 2026-07-24 (daily cycle, as input to 2026-07-25 optimization)
**Actuals source**: `reports/daily/pnl/2026-07-23.md` (PRODUCTION — Tenaska + Smartbidder)
**Prior recommendation**: `memory/bess-optimizer/history/2026-07-23.md` (if available; reconstructed from P&L if not)

---

## 1. Yesterday Stack Recommendation vs Actual Stack

**Reconstructed DA physical schedule (from Tenaska settlement quantities):**
- DA Energy Sales: 50 MW in HE13-HE18 (12:00-18:00 CT) = 300 MWh scheduled
- DA Energy Purchases: 50 MW in HE20-HE22 (19:00-22:00 CT) = 150 MWh scheduled
- Non-spin committed: 45-85 MW across most hours (HE03-HE24 per Tenaska Gen_NS_Qty)
- RRS committed: 40 MW in HE20-HE24

**Actual RT execution:**
- Energy Injection (RT discharge): 49.72 MWh total (HE14: 19.38, HE15: 27.03, HE16: 3.31)
- Energy Consumption (RT charge): 74.11 MWh (HE10: 9.62, HE11: 50.19)
- DA discharge schedule: 300 MWh planned; RT actual: ~50 MWh delivered = 83% shortfall

**Key divergence**: DA sold 300 MWh (50 MW × HE13-18) but only ~50 MWh dispatched in RT. RT imbalance = -11,725.55.

---

## 2. Root Cause Analysis — RT Energy Imbalance -$11,725

**Confirmed root cause: HSL capacity conflict between Non-spin and energy commitments.**

In HE13-18, the schedule shows:
- DA Energy sell: 50 MW
- Non-spin committed: 85 MW (Gen_NS_Qty per Tenaska)
- Total: 135 MW > 100 MW HSL

This is mechanically impossible to deliver simultaneously. When ERCOT directed the BESS based on Non-spin obligation, energy dispatch was displaced or reduced. The RT settlement reflects the imbalance charge for failing to deliver the 50 MW DA energy sell.

Additional factor at HE10-11: Battery was charging in RT (74.11 MWh charge, HE11: 50.19 MWh) while Non-spin was committed (85 MW). If ERCOT called NS deployment in these hours, the BESS had to stop charging and prepare for potential dispatch, contributing to the later energy shortfall.

**Imbalance cost by hour (RT energy, estimated from heatmap):**
- HE11: -$1,665 (50 MWh RT charge at ~$33.18 RTSPP — confirming NS disrupted charging)
- HE13: -$2,255 (DA sell 50 MW undelivered at high RT price)
- HE16: -$3,488 (DA sell 50 MW; RTSPP ~$74.37)
- HE17: -$3,508 (DA sell 50 MW; RTSPP ~$69.50)
- HE18: -$3,150 (DA sell 50 MW; RTSPP ~$62.44)

The afternoon hours (HE16-18) were the most costly: non-deliver of DA energy into a high RT-price environment.

---

## 3. Revenue vs Smartbidder Benchmark

| Item | GKS Actual | Benchmark (ex-DART) | Delta |
|---|---|---|---|
| DA Energy | +$3,980 | -$1,811 | GKS +$5,791 |
| RT Energy | -$11,726 | +$2,225 | GKS -$13,951 |
| Non-spin net | +$2,873 | -$1,800 (net) | GKS +$4,673 |
| RRS net | +$141 | +$24 | GKS +$117 |
| ECRS net | $0 | +$123 | GKS -$123 |
| **Total (ex-DART)** | **-$4,732** | **-$1,238** | **GKS -$3,494** |

GKS underperformed ex-DART benchmark by $3,494. The gap is entirely in RT Energy (-$13,951 vs benchmark). DA Energy and Non-spin appear to favor GKS at face value, but this is misleading: GKS's DA energy sales and NS commitments were in direct conflict, and the "DA Energy gain" was offset and then some by the RT imbalance.

Benchmark appears to have avoided the NS-energy conflict by running NS in hours when no energy was committed, and allowing RT energy to net out more cleanly.

---

## 4. Top 2 / Bottom 2 Hour Identification Accuracy

**Unable to directly compare** (prior recommendation history file not confirmed; reconstructing from P&L).

From the actual settlement, the profitable hours were:
- HE22 +$494 (Non-spin $495, RRS $52, RT energy near flat)
- HE23 +$488 (Non-spin $495, RRS $12)
- HE21 +$387 (Non-spin $275, RRS $47, RT energy +$66)
- HE03 +$210 (Non-spin $231 alone)

Worst hours:
- HE11 -$1,623 (RT charge 50 MWh at high RTSPP; NS disruption)
- HE17 -$1,614 (DA sell 50 MW; RT shortfall at RTSPP $69.50)
- HE16 -$1,482 (RT shortfall at RTSPP $74.37)
- HE13 -$771 (RT shortfall, DA-sell undelivered)

**Lesson**: The top-revenue hours on 7/23 were ECRS/NS overnight and late hours — not energy discharge. On a high-outage day (+2,342 MW spike to 8,358 MW), AS products were the real value driver and energy was a liability due to over-commitment.

---

## 5. DA-RT Spread Call — Not Reconstructible

Prior DA-RT spread call for 7/23 not recoverable from this review. Based on the actual outcome:
- RT was HIGHER than DA at multiple hours (HE16-18 RTSPP $62-74 vs DA ~$35-40).
- The correct call would have been: RT spike risk HIGH in afternoon; do NOT commit to heavy DA energy sell in HE13-18; instead stay AS-heavy and let RT dispatch naturally.

If the prior recommendation called DA-heavy discharge (50 MW sell HE13-18), that was wrong for 7/23. The thermal outage spike (+2,342 MW) was a key driver that elevated afternoon RT prices above forecast.

---

## 6. Self-Score (1-5 scale)

| Criterion | Score | Comment |
|---|---|---|
| Top/Bottom hour identification | 2/5 | Charged at wrong time (HE10-11 high RTSPP cost); discharge window HE16-18 costly |
| DA-RT spread call | 2/5 | Committed DA discharge into afternoon spike period without sufficient RT spike allowance |
| AS product allocation | 3/5 | Non-spin captured $2,873 but the NS-energy conflict was the critical failure |
| HSL constraint management | 1/5 | CRITICAL FAILURE: energy + NS > HSL in multiple hours. Root cause of -$11,725 |
| Overall | 2/5 | One structural rule violation caused the bulk of the loss |

---

## 7. Improvement Actions (Applied to 2026-07-25 Recommendation)

**Action 1 (IMMEDIATE — applied today): Hard constraint — energy + AS ≤ HSL = 100 MW in every hour.**
- Implementation: For every hour in the schedule, verify sum(energy_MW + all_AS_MW) ≤ 100 MW before finalizing.
- In 2026-07-25 plan: HE21 max is 50 energy + 10 RRS + 20 NS = 80 MW ≤ 100 MW. All other hours verified.

**Action 2 (IMMEDIATE — applied today): Zero AS commitment during primary charge window (HE09-11).**
- Rationale: If NS is called during charging, the BESS cannot simultaneously charge (consumption direction) and dispatch for NS (generation direction). Any NS commitment during charge hours creates a binary conflict.
- Exception: RegDown (absorption) can coexist with charging conceptually but is not needed today.

**Action 3 (ONGOING): Treat RT spike risk in afternoon as a reason to REDUCE DA discharge commitment, not increase it.**
- On days with high thermal outage (8,000+ MW) or tight supply, RT prices in HE15-18 may exceed DA significantly. Instead of committing 50 MW DA energy sell in those hours, hold capacity or commit only 25-30 MW in DA and let the rest settle at RT.
- Today (7/25): No DA energy sell scheduled in HE13-19 — consistent with this lesson.

**Action 4 (MEDIUM TERM): Establish SoC checkpoint at HE17.**
- Rule: If SoC < 180 MWh at end of HE17, reduce or eliminate NS commitment at HE18-19 to protect discharge window inventory.
- Prevents accidental SoC depletion from NS deployment calls in the afternoon standby window.

---

**Filed by**: bess-optimizer | **Flowday reviewed**: 2026-07-23
