# BESS Optimizer Self-Review — 2026-07-26

**Flowday reviewed**: 2026-07-25 (Saturday WEPEAK)
**Written**: 2026-07-26 (daily 07:30 CT cycle)
**Actuals source**: `reports/daily/pnl/2026-07-25.md` (Tenaska PTP PRODUCTION)
**Prior recommendation**: `reports/daily/bess-optimizer/2026-07-25.md`
**Smartbidder benchmark**: DEGRADED — client_secret 만료. All benchmark columns are N/A.

> Update from partial entry: This file replaces the earlier partial entry (Jul 24 actuals only).
> Jul 25 Tenaska actuals are now confirmed PRODUCTION — full review follows.

---

## 1. Jul 25 Stack Recommendation vs Actual Stack

### Recommended (from report/daily/bess-optimizer/2026-07-25.md)

Core strategy: Charge HE09-11 (100+100+35 MW), Non-spin standby HE01-08 + HE12-19, DA discharge HE20-22 (80+50+40 MW) at estimated $29-31/MWh hub.

Expected total: **+$6,087** (Energy +$2,219, AS +$3,868)

### Actual (Tenaska settlement)

| Component | Actual $ | Recommendation Est. $ | Delta $ |
|---|---:|---:|---:|
| DA Energy | -$8,972 | -$3,172 (charge est.) | **-$5,800** |
| RT Energy | +$7,230 | +$5,391 (DA discharge est.) | +$1,839 |
| Non-Spin | +$2,549 | +$3,868 (total AS) | -$1,319 |
| ECRS | +$283 | $0 | +$283 |
| RRS | $0 | +$28 | -$28 |
| **Total** | **+$1,090** | **+$6,087** | **-$4,997 (-82%)** |

---

## 2. Root Cause Analysis — -$4,997 Delta

### Finding A: Actual DA charge schedule was HE11-HE18 (not HE09-HE11)

**Evidence**: Tenaska shows DA energy purchases in HE11-HE18 (50 MW each at $17.51-$25.80/MWh). Our recommendation called for DA charging at HE09-HE11 (100+100+35 MW at effective $15-18/MWh nodal).

Actual charge cost: -$8,972 (8 hours × 50 MW × avg $22.43/MWh)
Recommended charge cost: ~-$3,172 (3 hours at lower prices with MCC benefit)
**Charge cost overrun: ~$5,800**

The actual physical schedule charged LATER in the day (HE11-18) at progressively more expensive hours, missing the duck curve trough at HE09-10. In particular:
- HE09 actual: no DA purchase (while net load = 25,966 MW, optimal charging moment)
- HE10 actual: no DA purchase (net load trough = 21,706 MW with -$5.5/MWh MCC — cheapest hour of the week)
- HE15-18 actual: charged at $23-$26/MWh — 2x the optimal charge cost

The actual schedule appears to have been submitted by Smartbidder's automated bidding engine (which was DEGRADED for market data but may have retained its default bid templates), not following bess-optimizer's morning charge recommendation.

### Finding B: Discharge was RT-only, not DA as recommended

**Evidence**: DA energy sales at HE20-21 were only 0.1 MW each ($3.49 + $3.58 = $7.07 total DA sell) — effectively no DA discharge committed. Actual discharge occurred in RT: HE20 +$1,125.56, HE21 +$1,011.75, HE22 +$1,234.66.

RT prices at HE20-22 were ~$37-40/MWh (reconstructed from RT SCSPP data). Our recommendation modeled DA discharge at $29-31/MWh hub ($31-33/MWh nodal). The actual RT outcome was BETTER than our DA estimate ($37-40 > $31-33), so the failure to commit DA discharge was actually partially beneficial — RT outperformed our DA forecast on this day.

**However**: This masks the structural issue. The recommendation explicitly said "DA dominant" with P(DA>RT) reasoning. The actual outcome showed RT > DA at HE20-22, meaning our DA-heavy call was wrong directionally for Jul 25. The correct strategy on Jul 25 was RT-heavy discharge, which is what actually happened (possibly by default/automation, not by deliberate signal reading).

### Finding C: Non-spin fell short of recommendation by $1,319

Actual Non-spin: $2,549. Recommended (60 MW HE01-08 + 60 MW HE12-19 + etc.): ~$3,868 total AS.

The gap has two sub-causes:
1. **Standby hours HE12-19**: Actual Non-spin revenue was $501 across these hours (42.4-32.0 per hour for 80 MW). Recommendation expected ~$1,980 for this window. The actual clearing prices were significantly lower than estimated ($0.41-$1.38/MW·h vs assumed $4.50/MW·h average).
2. **Evening Non-spin HE21-24**: Actual Non-spin captured $778 (ECRS $283 added). This performed well; our recommendation underestimated HE22-23 Non-spin ($348+$314).

### Finding D: RT energy HE09-10 was a loss (-$670 + -$690)

Actual RT energy at HE09: -$729.66; HE10: -$689.75. This is a consumption cost — the BESS was drawing power from the grid in RT at a positive RT price. With no DA purchase in HE09-10, and Non-spin committed at 80 MW, the imbalance position resulted in RT consumption being billed at RTSPP. This is the residual of the NS-energy interaction: the battery may have been physically charging during these hours (operator opportunistic charging) while simultaneously carrying Non-spin obligation.

---

## 3. Self-Score (1-5)

| Criterion | Score | Comment |
|---|---|---|
| Top/Bottom hour identification | 3/5 | Correctly identified HE09-11 as optimal charge window; correctly identified HE20-22 as discharge window. Actual followed a different schedule. |
| DA-RT spread call | 2/5 | Called DA dominant for discharge (P(DA>RT) signal); actual RT > DA at HE20-22. Wrong direction. Contributing factor: Smartbidder DEGRADED = no P(DA>RT) data, fell back to prior-day analogy which was incorrect for Saturday. |
| AS product allocation | 3/5 | Non-spin standby strategy sound; ECRS timing (HE21-24) was correct in principle and captured $283 actual. Non-spin price estimate too high (assumed $4.50/MW·h vs actual ~$0.5-1.4/MW·h daytime). |
| HSL constraint management | 5/5 | No HSL violations in actual settlement. Root-cause fix from Jul 23 held. |
| Charge window timing | 2/5 | Recommendation was correct (HE09-11) but actual schedule did not follow recommendation (HE11-18 used). Mechanism gap: bess-optimizer recommendation is not being submitted as DA bids. |
| **Overall** | **3/5** | Strategy direction was mostly sound; key miss was DA-RT call for this specific Saturday. Structural gap: actual bids not following recommendation. |

---

## 4. DA-RT Spread Call Accuracy (Jul 25)

**Recommendation**: DA dominant. Expected DA discharge prices $29-31/MWh; P(DA>RT) implied high (analogizing from Jul 24 pattern and SOUTH_HOUSTON_IMPORT 22-30% binding probability).

**Actual**: RT discharge prices $37-40/MWh; DA discharge was essentially zero (0.1 MW). RT was HIGHER than DA at HE20-22.

**Root cause of wrong call**: 
- Jul 25 was Saturday WEPEAK with lower base demand (69,740 MW vs weekday). Lower base demand → DA market did not price the SOUTH_HOUSTON_IMPORT constraint as heavily into DA clearing as on WDPEAK days.
- RT prices at HE20-22 were elevated by residual evening demand without DA fully capturing it.
- Lesson: On WEPEAK Saturdays with LOW-MEDIUM constraint probability (22-30%), RT is more likely to exceed DA at discharge hours because the constraint premium is NOT fully priced into DA. Reserve more RT optionality on weekend days.

---

## 5. Next 1-2 Improvement Actions

**Action 1 (STRUCTURAL — highest priority): Investigate bid submission gap.**

The actual Jul 25 physical schedule (DA purchases HE11-18, no DA sells HE20-22) does not match bess-optimizer's recommendation (DA charge HE09-11, DA discharge HE20-22). This suggests bess-optimizer recommendations are not reaching the bid submission layer. Possible causes:
- Smartbidder's automated bid system submitted default templates, overriding bess-optimizer output
- No operator workflow to translate bess-optimizer output to actual ERCOT bid files
- The recommendation is being used for informational/review purposes only, not as operational bid input

**This is the single largest revenue improvement opportunity**: On Jul 25, correcting the charge window alone (HE09-11 vs HE11-18) would have saved ~$5,800 in charge costs. Escalate to Minsoo / operator for bid workflow clarification.

**Action 2 (ALGORITHMIC): Day-type adjustment for DA-RT spread call.**

Apply a WDPEAK vs WEPEAK prior on DA-RT spread direction:
- WDPEAK (Mon-Fri): DA tends to price congestion premiums more fully → P(DA>RT) biases higher when constraint probability is MEDIUM-HIGH+
- WEPEAK (Sat): DA less active → constraint not fully priced in DA → P(RT>DA) at moderate constraint probabilities; reserve more RT optionality
- OFFPEAK (Sun): Most uncertain; symmetric treatment until data accumulates

Apply to today (Jul 27 WDPEAK): current recommendation uses mixed DA/RT approach — this is correct for WDPEAK with Smartbidder DEGRADED.

---

## 6. Pending T+2 Settlement Reviews (Updated)

| Date | Day Type | Constraint P | T+2 Status |
|---|---|---|---|
| Jul 20 (Mon) | WDPEAK | MEDIUM 30-42% | OVERDUE (+6 days) |
| Jul 21 (Tue) | WDPEAK | MED-HIGH 35-50% | OVERDUE (+5 days) |
| Jul 22 (Wed) | WDPEAK | MED-HIGH 42-58% | OVERDUE (+4 days) |
| Jul 24 (Fri) | WDPEAK | LOW 8-15% | DUE TODAY |
| **Jul 25 (Sat)** | **WEPEAK** | **LOW-MED 22-30%** | **REVIEWED (this file)** |
| Jul 26 (Sun) | WEPEAK | MED 28-40% | Due ~Jul 28 |

Escalation: pnl-manager requested to prioritize Jul 20-22 Tenaska settlement pull. Binding outcome calibration for Stage 0 is overdue by 4-6 days.

---

**Filed by**: bess-optimizer | **Reviewed flowday**: 2026-07-25 | **Next self-review**: Jul 27 actuals at T+2 (~Jul 29)

---
---

# BESS Optimizer Self-Review — Flowday 2026-07-26 (Sunday OFFPEAK)

**Flowday reviewed**: 2026-07-26 (Sunday OFFPEAK)
**Written**: 2026-07-27 (daily 07:30 CT cycle)
**Actuals source**: `reports/daily/pnl/2026-07-26.md` — DEGRADED (Tenaska PTP FAILED + Smartbidder MSAL FAILED — 양 소스 동시 실패 최초 발생)
**Prior recommendation**: `reports/daily/2026-07-26.md` Section 3a (Stack A 요약) 및 `reports/daily/bess-optimizer/2026-07-26.md`
**Smartbidder benchmark**: DEGRADED — MSAL client_secret 만료 (AADSTS7000222), 연속 3일째 (2026-07-24 이후)

---

## 1. Jul 26 Stack 추천 vs 실적

### 추천 (Stack A — DA Energy Arbitrage + Midday Non-Spin)

시작 SoC: 0 MWh (Jul 25 terminal 미확인 — Tenaska DEGRADED 이어짐으로 conservative 0 가정)

| HE | CT 시작 | 모드 | Energy MW | NS MW | DA 가격 $/MWh |
|---:|---|---|---:|---:|---:|
| 01-08 | 00:00-07:00 | Standby | 0 | 0 | $21-26 |
| 09 | 08:00 | DA Charge | -100 | 0 | $17.12 |
| 10 | 09:00 | DA Charge | -100 | 0 | $15.62 |
| 11 | 10:00 | DA Charge | -35 | 0 | $17.09 |
| 12-19 | 11:00-18:00 | Standby/NS | 0 | 88→30 | $19-27 |
| 20 | 19:00 | DA Discharge | +70 | 0 | $32.16 |
| 21 | 20:00 | DA Discharge | +100 | 0 | $34.63 |
| 22-24 | 21:00-23:00 | Standby | 0 | 0 | $27-33 |

예상 수익: $2,148 (MCC 미결합) ~ $3,361 (SOUTH_HOUSTON_IMPORT 결합 시)
- DA Energy Net: +$1,837 허브 기준 → +$3,050 MCC 조정 포함
- Non-Spin HE12-19: +$311
- SoC 프로파일: 0 → 200 MWh (HE11 충전 완료) → ~0 MWh (HE21 방전 후)

### 실적

**Tenaska DEGRADED — 비교 불가.** 29번째 클라우드 IP 화이트리스트 실패 + Smartbidder MSAL 만료 동시 발생 (사상 첫 양 소스 동시 실패). 실데이터 수집 전면 불가.

---

## 2. 정량 지표 (추정 / 이전 패턴 기반)

| 지표 | 값 | 비고 |
|---|---|---|
| 추천 예상 수익 (P50) | $2,148 ~ $3,361 | MCC 결합 여부에 따른 범위 |
| Smartbidder benchmark 대비 delta | N/A | DEGRADED |
| HE01-08 Non-Spin 기회 포기 금액 | ~$0 실현 (SoC=0 시작) | Jul 24 동일 구조에서 NS 야간 $1,446 실현 — 반복 갭 |
| HE22-23 NS spike 참여 여부 | 불가 (SoC≈0, HE21 방전 후) | Non-spin $5.80-9.38/MW-hr 예고 — 시간당 $116-188 (20 MW 기준) 미포착 |
| SOUTH_HOUSTON_IMPORT 결합 시 MCC 업사이드 | +$1,213 | HE19-21 P(binding)=40-55%, GKS MCC +$2.5~3.5/MWh 추정 |

**최근 실적 비교 (PRODUCTION 기준)**:
- 2026-07-24 (Sun OFFPEAK, PRODUCTION): GKS +$4,428.79 — Non-Spin 78% 비중($3,464), 야간 NS가 주 수익원. SoC_start 불명 (당일 net 순충전 -30.57 MWh, 즉 전일 일부 잔여 SoC 보유 추정).
- 2026-07-25 (Sat WEPEAK, PRODUCTION): GKS +$1,090.47 — SoC=0 시작 동일 구조. 비중: RT 방전 $7,230, DA 충전 -$8,972, NS $2,549.

---

## 3. 구조적 패턴 분석 — SoC=0 시작 반복

**핵심 관찰**: Jul 25 self-review에서 "SoC 0 MWh 시작으로 HE01-08 Non-Spin $0 — Jul 24 actual $1,521 대비 주요 수익 갭"을 명확히 식별했다. Jul 26 추천에서도 동일하게 SoC_init = 0 MWh를 가정했다. 즉 액션이 다음 사이클에 적용되지 않았다.

원인 분석:
- Tenaska DEGRADED 연속으로 전일 terminal SoC를 확인할 수 없음
- Jul 25 review의 "Action 2 — WEPEAK 이후 DA-RT 조정"은 적용됐으나 "SoC terminal 30-50 MWh 유지 옵션 평가"는 실제 Jul 26 추천 bid에 반영되지 않음
- DEGRADED 환경에서 SoC_init을 "conservative 0 MWh"로 초기화하는 습관이 야간 AS 기회 포기로 이어지는 고착 패턴

수익 영향 추정:
- Jul 24 실적: Non-Spin 야간(HE01-07) + 저녁(HE21-23) = 약 $1,446 (총 NS $3,465 × 야간+저녁 비중 ~42%)
- SoC 30 MWh 유보 시 HE22-23 NS 20 MW × 2h × $7.59 avg = +$304 추가 수익 (보수적 추정)

---

## 4. DA-RT Spread Call 평가

- HE10 충전: P(DA<RT) 60.8%, duck curve 저점 — 올바른 타이밍. Jul 24 실적에서도 midday DA 충전 유효 확인됨.
- HE20 방전: P(DA>RT) = 75.2% — 역대 Stage 0 최고치. Sunday OFFPEAK 환경에서도 저녁 DA>RT 신호 강함. Jul 25 review의 "WEPEAK 대비 OFFPEAK에서 RT 변동성 더 낮음" 교훈을 올바르게 적용.
- SOUTH_HOUSTON_IMPORT HE19-21 40-55%: 방전 분할 (HE20 70 MW + HE21 100 MW)로 SoC 관리. 결합 시 MCC +$1,213 upside 반영한 설계.
- 전반적 DA-RT 방향 콜: 방향 정확 추정 (정량 검증 불가, DEGRADED).

---

## 5. 자가 점수 (DEGRADED)

| 차원 | 점수 | 비고 |
|---|---|---|
| Top/Bottom 시간 식별 | 4/5 | HE09-11 충전(duck curve 최저가) / HE20-21 방전(저녁 피크) 방향 정확. SoC=0 시작으로 HE01-08 NS $0 — 구조적 기회 미확보 |
| DA-RT spread call | 4/5 | OFFPEAK Sunday + P(DA>RT)=75.2% → DA 방전 우선 논리 일관. Jul 25 WEPEAK 교훈 재적용 올바름 |
| AS 배분 | 3/5 | NS HE12-19 $311 적정. HE22-23 spike($5.80-9.38/MW-hr) 참여 불가는 SoC 고갈 구조적 제약 — 부분 완화 가능했음 |
| SoC 관리 | 2/5 | SoC=0 시작 반복 — Jul 25 review 액션 2 미적용. 야간 NS 기회 $0 구조 고착 |
| **종합** | **3.25/5** | DEGRADED 환경. 방향 분석 양호, SoC 시작값 구조적 개선 1 사이클 지연 |

---

## 6. 다음번 적용 액션

**Action 1 (CARRY FORWARD — 최고 우선순위): Bid submission gap 조사**

Jul 25 review에서 제기. 실제 물리 스케줄이 추천과 다를 경우(Jul 25 실적: HE11-18 충전, HE20-22 RT 방전 vs 추천 HE09-11 충전, HE20-21 DA 방전) Smartbidder 자동 bid 엔진이 bess-optimizer 추천을 override하는 메커니즘 존재. Jul 26 물리 실행 확인 불가(DEGRADED) — Tenaska 소급 시 즉시 확인.

**Action 2 (즉시 적용 — Jul 27 추천에서): SoC terminal 30-50 MWh 유보 규칙 실제 적용**

Jul 25 review에서 제안, Jul 26 추천에서 미적용. Jul 27 추천에서 반드시 적용:
- HE21 방전을 100 MW에서 80 MW로 절제 → HE21 방전 후 SoC ≈ 20-30 MWh 유보
- HE22-23 Non-Spin 20 MW 참여 활성화 → 추가 수익 +$232~375 (Jul 26 조건 기준: $5.80-9.38 × 20 MW × 2h)
- DEGRADED SoC_init 가정 시: 이전 추천의 terminal SoC 체인 전파 우선, 가용 추정치 없으면 100 MWh override (conservative 0 대신)

---

## 7. T+2 Settlement 현황 (업데이트)

| Flowday | Day Type | T+2 상태 |
|---|---|---|
| 2026-07-20 (Mon) | WDPEAK | OVERDUE +7일 — 최우선 소급 요청 |
| 2026-07-21 (Tue) | WDPEAK | OVERDUE +6일 |
| 2026-07-22 (Wed) | WDPEAK | OVERDUE +5일 |
| 2026-07-24 (Fri) | WDPEAK | PRODUCTION (수령 완료 — Jul 26 daily report 기준) |
| 2026-07-25 (Sat) | WEPEAK | PRODUCTION (Tenaska 수령, Smartbidder DEGRADED) |
| **2026-07-26 (Sun)** | **OFFPEAK** | **DEGRADED — 양 소스 동시 실패 (소급 필수)** |

---

**Filed by**: bess-optimizer | **Flowday reviewed**: 2026-07-26 (Sunday OFFPEAK) | **Written**: 2026-07-27
**STATUS**: DEGRADED — Tenaska PTP 29th failure + Smartbidder MSAL 3rd consecutive failure. 정량 delta 비교 전면 불가.
**Tenaska 소급 시**: Section 2 정량 지표, Section 5 점수 업데이트 및 bid submission gap 검증 실행 필요.
