# BESS Optimizer Self-Review — Flowday 2026-07-27 (Monday WDPEAK)

**Flowday reviewed**: 2026-07-27 (Monday WDPEAK)
**Written**: 2026-07-28 (daily 07:30 CT cycle)
**Actuals source**: DEGRADED — Tenaska PTP 미수신, 2026-07-27 실측 파일 없음 (shared/data/pnl/gks/ 내 해당 날짜 부재 확인)
**Prior recommendation**: `memory/bess-optimizer/history/2026-07-27.md` (Stack A)
**Smartbidder benchmark**: DEGRADED — MSAL client_secret 만료 연속 4일째

---

## 1. Jul 27 Stack 추천 요약

Stack A (DA Energy Arbitrage + Midday Non-Spin)를 추천했다. SoC=0 시작(Jul 26 terminal 전일과 동일 구조). 핵심 타이밍: DA 충전 HE09-11 (100+100+35 MW, 유효 노달 비용 ~$10.5-22/MWh, MCC -$5.5/MWh EXTREME Finding 7 기반), DA 방전 HE20-21 (70+80 MW, 유효 노달 가격 ~$108/MWh, MCC +$3.0/MWh), RT/DA 방전 HE22 (+20 MW, SoC 잔여 소진). Standby HE12-19에 Non-Spin 30-80 MW 제공. 18.2 GW 순부하 램프(HE19-21)를 최고가 방전 트리거로 판단, HE21에 20 MW 미배분(RT 스파이크 옵션)을 보유하는 혼합 DA/RT 설계.

예상 총수익(P50): **$14,287** (Energy $13,755 / AS $532), 범위 $9,350 ~ $18,800 (Smartbidder DEGRADED로 불확도 2-3x).

---

## 2. 실현 vs 추천 Delta

**Tenaska DEGRADED — 정량 비교 전면 불가.** `shared/data/pnl/gks/` 내 2026-07-27 해당 파일 없음. T+2 소급 수령 예정일 ~2026-07-29.

**간접 비교 가능 기준값** (이전 PRODUCTION 실적):
- 2026-07-24 (Sun OFFPEAK): +$4,428 (NS 78% 비중)
- 2026-07-25 (Sat WEPEAK): +$1,090 (DA 충전 타이밍 오류 -$5,800 주요인)
- 2026-07-02 (Thu): +$2,013

Jul 27 DA 가격 환경(hub $80-130 HE20-21)은 최근 Stage 0 시리즈 중 최고 수준으로, 실현 수익이 $9,000+ 이면 추천 방향 콜(충전 HE09-11, 방전 HE20-21)이 유효했다고 판단할 수 있다. 실제 DA 청산 가격이 추정 범위($80-130) 하단인 $60-70대로 낮아졌을 경우, 실현은 $6,000-9,000 구간으로 수렴했을 것.

---

## 3. 정량 지표

| 지표 | 값 | 비고 |
|---|---|---|
| 추천 예상 수익 (P50) | +$14,287 | 에너지 $13,755 (97%) + AS $532 (3%) |
| 추천 예상 수익 범위 | $9,350 ~ $18,800 | Smartbidder DEGRADED 2-3x 불확도 반영 |
| HE01-08 Non-Spin 기회 포기 추정 | ~$0 실현 (SoC=0 시작) | 3연속 사이클 동일 갭; Jul 24 야간 NS $1,446 대비 |
| HE22 NS 전환 여부 | 미적용 — 에너지 방전($52 eff.) 선택 | Jul 26 Action 2 부분 적용: HE21을 80 MW(100→80)로 절제했으나 HE22를 NS 전환 아닌 에너지 소진으로 처리. HE22 에너지 $52/MWh > NS $2-5/MW·h → 시장 조건상 정당 |
| SOUTH_HOUSTON_IMPORT MCC 확신도 | 방전 MEDIUM-HIGH (+$3.0/MWh uncond.) | 미결합 시 에너지 수익 -$468 조정 필요 |

---

## 4. 자체 판단 — Benchmark 없이

Smartbidder DEGRADED 4일째로 P(DA>RT) 수치 없이 방향 콜을 내렸다. DA 방전 가격($80-130 hub)이 충전 비용($10-22 eff.) 대비 압도적 스프레드를 형성함을 확인하고 DA 우선으로 판단했으며, ORDC 스파이크 리스크를 반영해 HE21 20 MW를 RT 미배분으로 남겼다. Jul 25 WEPEAK 교훈(RT>DA 가능성 확인 시 혼합 설계)을 WDPEAK에도 적용한 것은 보수적이나 적절했다. 비교적 확신도 낮은 부분: (1) Non-Spin HE12-19 가격 추정 ($0.80-2.00/MW·h, Jul 25 실적 외삽)이 실제 WDPEAK 청산가에 맞는지 — DEGRADED로 검증 불가; (2) HE20-21 DA 청산 가격 실현 여부 — $80-130 범위가 넓어 P50 신뢰도 낮음.

---

## 5. 다음번 적용 액션

**Action 1 (CARRY FORWARD — 3회 연속): Bid submission gap 즉시 확인**

Jul 25 review에서 최초 제기, Jul 26에서 재강조. 어떤 날이든 Tenaska actuals 수령 시 (1) 충전 시간대 실제 DA 매입이 HE09-11인지, (2) 방전 DA 매도가 HE20-21에서 실행됐는지 대조. Smartbidder 자동 bid 엔진이 bess-optimizer 추천을 override하는 경우, 본 추천의 실효성이 없음. 소급 수령 ~Jul 29 즉시 확인 필수.

**Action 2 (즉시 적용): DEGRADED 기간 SoC 시작값 체인 전파 규칙 재확인**

Jul 26 Action 2에서 "conservative 0 대신 이전 추천 terminal SoC 체인 전파"를 도입했으나, 전일 terminal이 0으로 설계된 경우 동일 결과가 된다. 근본 해결책: 매일 방전 스케줄을 100% SoC 소진으로 설계하는 한 야간 NS 기회는 구조적으로 $0이다. Jul 28 추천부터 SoC terminal 30 MWh 유보를 에너지 최적화에 우선하는 **하드 규칙**으로 설정: HE22 방전 삭제 또는 Non-Spin 20 MW 전환. 단, 에너지 가격이 $70/MWh 초과 시 예외 허용 (오늘 HE22 $52는 기준치 미달 — 규칙 미적용이 실착이었음).

---

## 6. T+2 Settlement 현황 (업데이트)

| Flowday | Day Type | 상태 |
|---|---|---|
| 2026-07-20 (Mon) | WDPEAK | OVERDUE +8일 — 최우선 소급 요청 |
| 2026-07-21 (Tue) | WDPEAK | OVERDUE +7일 |
| 2026-07-22 (Wed) | WDPEAK | OVERDUE +6일 |
| 2026-07-24 (Fri) | WDPEAK | PRODUCTION (수령 완료) |
| 2026-07-25 (Sat) | WEPEAK | PRODUCTION (Tenaska 수령, Smartbidder DEGRADED) |
| 2026-07-26 (Sun) | OFFPEAK | DEGRADED — 소급 필수 |
| **2026-07-27 (Mon)** | **WDPEAK** | **DEGRADED — Tenaska 미수신. T+2 수령 예정 ~Jul 29** |

---

**Filed by**: bess-optimizer | **Flowday reviewed**: 2026-07-27 (Monday WDPEAK) | **Written**: 2026-07-28
**STATUS**: DEGRADED — Tenaska PTP 미수신 + Smartbidder MSAL 4일 연속 실패. 정량 delta 비교 전면 불가.
**Tenaska 소급 시**: Section 2 정량 비교, Section 3 지표 업데이트, bid submission gap 대조 (HE09-11 충전 / HE20-21 DA 방전 실행 여부) 즉시 수행.
