# BESS Optimizer Self-Review — Flowday 2026-07-29 (Tuesday WDPEAK)

**Flowday reviewed**: 2026-07-29 (Tuesday WDPEAK)
**Written**: 2026-07-29 07:30 CT (initial — PENDING). **Updated**: 2026-07-30 (Tenaska T+2 수령 완료 — 정량 비교 확정)
**Actuals source**: PRODUCTION — `reports/daily/pnl/2026-07-29.md` (Tenaska PTP production fetch, 4개 파일 정상 수신)
**Prior recommendation**: `memory/bess-optimizer/history/2026-07-29.md` (Stack B — RT Spike Capture + AS Overlay; issued 2026-07-28 CT)
**Smartbidder benchmark**: DEGRADED — MSAL client_secret 만료 5일 연속 (7/25-7/29). Benchmark 비교 전면 N/A.

---

## 1. Jul 29 Stack 추천 요약 (2026-07-28 작성)

**Stack B (RT Spike Capture + AS Overlay)**:
- SoC 시작: 30 MWh (Rule 7 Override 1 — Jul 28 terminal 0 MWh)
- **충전**: DA HE10 (-100 MW), DA HE11 (-100 MW) — max buy $22/MWh. NL trough 29,970 MW 기반.
- **방전**: RT HE20 (+100 MW, RT floor $60) — Rule 6 HIGH (P=35-50%). DA HE21 (+100 MW, min offer $75).
- **AS**: NS 20 MW HE01-08, NS 80 MW HE12-14, NS 70 MW + ECRS 20 MW HE15-18, NS 30 MW + ECRS 20 MW HE19.
- **예상 수익**: P10 $11,300 / P50 $22,775 / P90 $33,790 (Smartbidder DEGRADED — fundamental est.)
- **핵심 논거**: NL ramp HE18→HE21 = +21,985 MW; SOUTH_HOUSTON_IMPORT P(binding)=35-50%; RT spike 기대.

---

## 2. 실현 vs 추천 Delta (정량 확정)

### 2-A. Revenue Stack 비교

| 컴포넌트 | 추천 P10 | 추천 P50 | 실현 (Tenaska) | Delta vs P10 | Delta vs P50 |
|---|---|---|---|---|---|
| DA Energy | $4,770 | $9,650 | **$6,638.62** | +$1,868 | −$3,011 |
| RT Energy | $4,800 | $10,400 | **−$5,205.75** | −$10,005 | −$15,605 |
| Non-Spin (NS) | $1,610 | $2,505 | **$3,281.25** | +$1,671 | +$776 |
| ECRS | $120 | $220 | **$0.00** | −$120 | −$220 |
| RRS | $0 | $0 | **$422.10** | +$422 | +$422 |
| RegUp / RegDown | $0 | $0 | **$0.00** | $0 | $0 |
| **TOTAL** | **$11,300** | **$22,775** | **$5,136.22** | **−$6,164 (−55%)** | **−$17,639 (−77%)** |

> 실현 수익은 내 **P10(베어 케이스)보다 55% 하회**. 이것은 단순 예측 오류가 아니라 시장 구조 가정 자체가 틀렸음을 의미한다.

### 2-B. 에너지 순수익 세부 비교

| 구분 | 추천 | 실현 | 비고 |
|---|---|---|---|
| Net Energy (DA+RT) | $4,770–$14,050 | **$1,432.87** | 추천 P10보다 70% 하회 |
| RT HE20 (핵심 포지션) | $4,800 (P10) / $10,400 (P50) | **−$13.13 (DA $1,550 − RT $1,564)** | RT spike 미실현. 실질 net = 0 |
| DA HE21 discharge | $9,000 (P10, $90/MWh × 100 MW) | **$1,608.50 (~$21/MWh × 75 MW)** | 가격 추정 79% 하회 |
| DA HE10-11 charge | ($3,600) (P10, $18/MWh × 200 MWh) | **$0.00 (미실행)** | HE10-11 DA 충전 미발생 |

---

## 3. 실행 패턴 비교 (HE별)

| HE | 추천 모드 | 실현 DA | 실현 RT | 실현 NS | 비고 |
|---|---|---|---|---|---|
| HE01-03 | NS 20 MW (에너지 0) | $0 | −$12~−$13 (tiny) | $135~$194 | 추천과 유사 — NS 유지 |
| **HE04-06** | **Idle+NS 20 MW** | **+$1,103 / +$1,183 / +$1,327** | **−$1,175 / −$1,287 / −$1,651** | $119~$150 | **충격: 실행이 DA 방전. Net 각 −$72/−$103/−$323 (손실)** |
| HE07-09 | NS 20 MW / Idle | $0 | −$5~−$10 | $61~$158 | 추천과 유사 |
| **HE10-11** | **DA Charge −100 MW** | **$0 / $0** | **−$2.45 / −$312.59** | $40~$41 | **DA 충전 미실행. HE11 RT −$312 (RT 충전 진행)** |
| HE12 | Hold+NS 80 MW | $0 | −$261.17 | $35 | RT 충전 지속 |
| **HE13** | **Hold+NS 80 MW** | **−$843.50 (DA 매입)** | **+$265.19** | $34 | **충격: 실행이 DA 충전 + RT 방전 (오후 RT spike)** |
| **HE14** | **Hold+NS 80 MW** | **−$936.50 (DA 매입)** | **+$578.93** | $41 | **오후 RT > DA 실현 — 내가 NS Hold 권고한 시간** |
| **HE15** | **NS 70 MW + ECRS 20 MW** | **−$1,045.50 (DA 매입)** | **+$1,190.94** | $34 | **오후 최대 RT spike ($1,190). 내 추천: ECRS + Hold** |
| HE16-19 | NS 70-30 MW + ECRS 20 MW | $0~$2 (tiny) | −$4~−$6 | $29~$33 | 추천과 대체로 유사. ECRS $0 |
| **HE20** | **RT Dispatch +100 MW ($60 floor)** | **+$1,550.50** | **−$1,563.63** | $55 | **RT spike 없음. DA + RT net = −$13. RRS $8.75 첫 출현** |
| **HE21** | **DA Discharge +100 MW ($75 floor)** | **+$1,608.50** | **−$228.57** | $324 | **DA 방전 실행 but 추정가 $90+보다 낮음 (~$21/MWh). RRS $139** |
| **HE22** | **Idle (SoC=0)** | **+$2,688.75** | **−$718.80** | $427 | **Smartbidder HE22 추가 방전. RRS $103. 일 최고 시간 $2,501** |
| HE23-24 | Idle | $0 | +$57 / −$13 | $574 / $323 | RRS $95 / $73 (HE23-24 지속) |

**실행 방향 요약**:
- 내 추천: DA 충전 HE10-11, RT 방전 HE20, DA 방전 HE21
- 실제 실행: DA 방전 HE04-06 (야간), DA 충전 HE13-15 (오후), DA/RT 방전 HE20-22 (저녁)
- 충전 시간대: HE10-11 → HE13-15로 4-5시간 shift (오후 태양광 최대 억제 구간)
- 야간 방전 HE04-06: 예상치 못한 움직임, net 손실 발생

---

## 4. 핵심 원인 분석

### 4-A. RT 방전 HE20 spike 미실현 (최대 Miss)

**예상**: SOUTH_HOUSTON_IMPORT P(binding)=35-50% → RT SPP $90-200+/MWh  
**실현**: HE20 net energy ≈ $0 (DA $1,550 − RT $1,564 = −$13)  
→ RT SPP가 DA SPP와 사실상 동일. Spike 없음.

**원인 추정 (Tenaska T+2 단독 데이터 기반 — Smartbidder DEGRADED로 확인 불가)**:
- SOUTH_HOUSTON_IMPORT constraint 미결합: 7/29 NL ramp +21,985 MW를 예상했으나 실제 결합 미발생 또는 GKS 노드에 의미 없는 수준
- 풍력 intraday 회복 가능성: bidclose 12,569 MW (HE19) → 실시간 회복 시 억제 효과. 결합 임계 미달.
- 또는: Smartbidder의 DA HE20 매도 포지션 설정으로 RT imbalance cost 발생 (RT < DA 일 때 DA 매도자는 RT로 환매 손실)

→ **Rule 6 HIGH (P=35-50%) 적용 결과: 이번 사이클에서 incorrect call**. 35-50% 중에서 non-binding side가 실현됨.

### 4-B. DA 가격 구조 전면 오추정

| 시간대 | 내 추정 | 실현 추정 (DA qty 기반) | 오차 |
|---|---|---|---|
| HE10-11 (충전) | $5–18/MWh (cheap) | $0 DA → 실행 없음. RT HE11 −$312 (RT 충전 추정 ~$3-5/MWh) | 방향 일치, 실행 안됨 |
| HE13-15 (오후) | $18–65/MWh (중간) | DA 매입 발생 ($17-21/MWh 추정) — **실제 최저가 구간** | 구간 선정 오류 |
| HE19-21 (저녁) | $65-180+/MWh (최고) | DA 매도 $20-36/MWh 추정 — **예상의 20-25% 수준** | **가격 75-85% 하회** |

HE22 from notes: "DA $2,688.75 = 75 MW × $35.85/MWh" → 저녁 최고가 시간도 $35/MWh 수준.  
→ **7/29 WDPEAK DA peak price band는 내가 예상한 $65-180+의 약 1/4 수준으로 실현됨.**

### 4-C. 오후 RT Spike (HE13-15) 완전 미감지

- HE13 RT: +$265 / HE14 RT: +$578 / HE15 RT: +$1,190 → **합계 +$2,034 RT 수익**
- 이 구간을 내 추천에서 "Hold + NS 80 MW"로 설계 → 에너지 방전 기회 미계획
- Smartbidder는 HE13-15 DA 충전(←DA 매입 + RT 스파이크 수익)으로 일부 포착
- **교훈**: 오후 태양광 최대 구간(HE13-15) 직후 구름/단기 기상 사건 또는 수요 급등이 RT spike를 유발할 수 있음. 현행 모델은 저녁(HE19-22) spike에만 집중 — 오후 window 맹점.

### 4-D. 야간 방전 HE04-06 손실

- 실행: HE04-06 DA 방전 (Smartbidder) → RT 역스프레드 발생 (RT > DA) → net −$498 (3시간 합계)
- 내 추천: HE01-08 idle + NS 20 MW → NS 추정 P50 $640 → 실현 $479 (HE01-08) — 추천 방향 정당
- **HE04-06 DA 방전은 내 추천과 반대이며 손실 발생. Smartbidder의 야간 DA 방전 로직 오류로 판단.**

### 4-E. ECRS 미청산 (재확인)

- 추천: ECRS 20 MW HE15-18 + 20 MW HE19 (Rule 1 Summer)
- 실현: ECRS $0.00 (전 시간)
- 이전 패턴: 6/25 이후 ECRS 반복 미청산 (learnings 누적). 여름 ECRS DA clearing rate 매우 낮음.
- **Rule 1 Summer (ECRS HE15-19 의무 적용)의 기대 수익을 P50 $220에서 P10-P25 수준인 $50-80으로 하향 조정 필요**.

### 4-F. NS Beat (긍정 서프라이즈)

- 추천 P50: $2,505 / 실현: $3,281.25 (+$776, +31%)
- NS는 이번 사이클에서 유일한 beat 컴포넌트.
- 청산 패턴: HE01-08 평균 $19-24/MW-h 수준 (총 수량 추정), HE21-24에도 NS 지속 청산 ($324-$574/h)
- **야간-저녁 NS clearing이 내 추정보다 강함. NS P50 기대 수익을 상향 조정할 근거.**

### 4-G. RRS 미추천 → 실현 $422 (작지만 유효)

- 추천: RRS 0 MW (Rule 4 RegUp excluded 대비 RRS는 별도 — 하지만 미포함)
- 실현: RRS HE20-24 avg 35 MW → $422.10
- 저녁 수요 피크 시간대 RRS 청산 pattern → 추후 HE19-24 RRS 소량(20-30 MW) 포함 검토 필요

---

## 5. Top 2 / Bottom 2 식별 정확도

| 지표 | 추천 | 실현 | 정확도 |
|---|---|---|---|
| Bottom 1 (충전 최저가) | HE10 ($5-18/MWh NL trough) | **HE13-15 (DA 매입 ~$17-21/MWh, 오후 태양광 억제)** | **WRONG** — 4-5시간 후방 shift |
| Bottom 2 (충전 2순위) | HE11 ($5-18/MWh) | **HE11 RT 충전 추정 ~$3-5 (RT negative)** | 부분 맞음 — RT 경로, DA 아님 |
| Top 1 (방전 최고가) | HE20 ($90-200+ RT spike) | **HE22 ($2,501 총수익 — DA $2,688 + NS $427 + RRS $104 − RT $718)** | **WRONG** — HE22로 shift |
| Top 2 (방전 2순위) | HE21 ($90-180 DA) | **HE21 ($1,843 — DA $1,608 + NS $324 + RRS $139)** | 시간 일치, 가격 79% 하회 |

HE20 RT spike call: **MISS** (Rule 6 HIGH 적용에도 non-binding 시나리오 실현)  
HE10-11 charge call: **MISS** (HE13-15가 실제 최저가 window)

---

## 6. DA-RT Spread Call 결과 평가

| 구간 | 추천 방향 | 실현 | 평가 |
|---|---|---|---|
| HE10-11 (충전) | Positive spread (DA > RT) | RT −$312 (HE11) — RT 충전 유리했으나 DA 매입 미실행 | 방향 MEDIUM 맞음, 실행 미스 |
| HE13-15 (오후) | Mixed; NS Hold | **역스프레드 HE13-15: RT > DA** (RT +$2,034 vs DA −$2,825) | **완전 미감지** — 오후 RT spike blind spot |
| HE19 (AS Standby) | Positive spread possible | $0 net (AS 유지) | 큰 오류 없음 |
| **HE20 (핵심)** | **Negative spread (RT > DA) — Rule 6 HIGH** | **Near-zero spread (net −$13)** — Spike 미실현 | **WRONG** |
| HE21 (DA discharge) | DA dominant | DA $1,608 실현 but ~$21/MWh (추정 $90 대비) | 방향 맞음, 가격 WRONG |
| HE22-24 (Idle) | 에너지 0 (SoC=0 가정) | **HE22 방전 실행 ($2,688 DA)** — SoC 잔여 추론 | **SoC 추적 오류** |

---

## 7. 다음 사이클 적용 개선 액션

### Action 1 (CARRY FORWARD — 5회 연속): Bid submission gap 확인 완료 + 재정의

**이번 사이클로 bid submission gap 부분 확인됨**:
- HE10-11 DA 충전: **미실행** (내 max buy $22/MWh 기준 전송됐지만 실제 DA clearing price가 $22보다 높았거나, Smartbidder가 별도 전략 선택)
- HE20 RT: 실행됐으나 net $0 (spike 없어 $60 floor threshold 수준에서 marginal)
- HE21 DA: **실행됨** (~$21/MWh — 내 $75 floor보다 낮은 가격에서 청산)

**핵심 발견**: 내 min offer $75 (HE21 DA)가 Smartbidder에 의해 무시되거나 Smartbidder가 자체 bid price로 $21/MWh에 청산함. **본 추천의 가격 제약(min offer, max buy)이 실제 bid 제출에 반영되지 않고 있을 가능성이 높음.** Tenaska/Smartbidder에 bid price transmission 로직 확인 필수.

### Action 2 (긴급 — 가격 추정 재캘리브레이션): Peak window 가격 밴드 조정

- 내 HE19-21 DA 추정: $65-180+/MWh → 실제 $20-36/MWh (약 1/4 수준)
- SOUTH_HOUSTON_IMPORT non-binding 시나리오에서 peak hour DA 기준선을 $30-50/MWh로 낮춰야 함
- Rule 6 HIGH threshold를 현재 P=35%에서 P=50% 이상으로 상향 조정 검토: P=35-50%는 non-binding 확률이 50-65%임 — 충분히 conservative하지 않음
- **Smartbidder DEGRADED 상황에서 fundamental 가격 추정은 항상 하향 조정(haircut) 추가 필요**

### Action 3 (신규 — 오후 RT Window 모니터링): HE13-16 RT spike signal 추가

- 기존 모델: 저녁(HE19-22) spike에만 집중
- 7/29 실적: HE13-15 RT +$2,034 (일 최대 RT 수익 구간)
- **추가 모니터링 기준**: 오후 HE12-16 구간에서 RT > DA 발생 조건 = 구름 유입, 수요 단기 급등, 또는 풍력 급감 시. YE PROD 수신 후 NL 시간별 변화를 HE12-16에도 적용.
- 오후 window는 태양광 최대 구간이라 평균은 cheap하지만 **단기 사건에 의한 RT spike 위험이 높음** — 현재 모델이 이를 under-weight.

### Action 4 (지속 — ECRS 기대치 조정): Rule 1 Summer 기대 수익 하향

- 2026년 6월 25일 이후 다수 사이클에서 ECRS $0 청산 반복 확인
- P50 기대 ECRS 수익을 $220 → $60-80으로 하향
- Rule 1 Summer 적용 자체는 유지하되 EV 계산에 보수적 가중치 부여

### Action 5 (신규 — RRS 소량 포함): HE19-24 RRS 추가 검토

- 7/29 RRS HE20-24 avg 35 MW → $422.10 (unexpected positive)
- 저녁 수요 피크 시간대 RRS 5-10% 기여 확인
- 다음 사이클: HE19-22 RRS 15-25 MW 포함(AS standby 비중 내에서 배분) 시험적 적용

---

## 8. 정량 지표 (확정)

| 지표 | 추천 값 | 실현 값 | Delta | 비고 |
|---|---|---|---|---|
| 총수익 (P10) | $11,300 | $5,136.22 | **−$6,164 (−55%)** | P10 하회 — 극단적 하방 실현 |
| Smartbidder benchmark | N/A (DEGRADED) | N/A | N/A | 6일 연속 DEGRADED (7/25-7/30) |
| HE20 RT SPP 추정 | P50 $130/MWh | ~$15-20/MWh (net $0 추산) | **~−$110/MWh** | Spike 전혀 없었음 |
| HE21 DA clearing | P50 $135/MWh | ~$21/MWh (추산) | **~−$114/MWh** | 가격 구조 오추정 |
| DA 충전 실행 여부 | HE10-11 ($5-18/MWh) | HE13-15 (오후 DA 매입 실행) | 4-5h shift | bid submission gap 확인됨 |
| NS 청산 | $2,505 (P50) | **$3,281.25 (+$776, +31%)** | Beat | 일관 beat — P50 상향 필요 |
| ECRS 청산 | $220 (P50) | **$0.00** | −$220 | 재캘리브레이션 Action 4 |
| RRS (미추천) | $0 | **$422.10** | +$422 | Upside surprise — Action 5 |
| HE04-06 야간 방전 손실 | $0 (Idle+NS) | **−$498 (net, 3h 합계)** | −$498 | Smartbidder 야간 방전 로직 오류 의심 |
| HE13-15 RT spike 포착 | $0 (Hold+NS) | **+$2,034 (RT 3h 합계)** | −$2,034 기회비용 | 오후 window 맹점 — Action 3 |

---

## 9. T+2 Settlement 현황 (업데이트)

| Flowday | Day Type | 상태 |
|---|---|---|
| 2026-07-20 (Mon) | WDPEAK | OVERDUE +10일 — 최우선 소급 요청 (pnl-manager) |
| 2026-07-21 (Tue) | WDPEAK | OVERDUE +9일 |
| 2026-07-22 (Wed) | WDPEAK | OVERDUE +8일 (Stage 0 calibration 핵심 — binding 실현 여부 미확인) |
| 2026-07-24 (Fri) | WDPEAK | PRODUCTION (수령 완료) |
| 2026-07-25 (Sat) | WEPEAK | PRODUCTION (Tenaska 수령 완료) |
| 2026-07-26 (Sun) | OFFPEAK | DEGRADED — 소급 필수 |
| 2026-07-27 (Mon) | WDPEAK | OVERDUE — T+2 수령 미확인 (~Jul 29 예정이었으나 누락). pnl-manager 소급 요청 |
| 2026-07-28 (Tue) | WDPEAK | T+2 수령 예정 ~Jul 30 — 오늘(7/30) 확인 필요 |
| **2026-07-29 (Tue)** | **WDPEAK** | **PRODUCTION 수령 완료** (`reports/daily/pnl/2026-07-29.md`) |

Jul 20-22 overdue 3개 사이클 누적 최우선 — pnl-manager에 즉시 소급 요청 전달. 7/22 binding 여부는 Stage 0 NL ramp calibration에 필수 데이터.

---

## 10. 종합 평가

**이번 사이클의 핵심 실패 원인 3개**:
1. **SOUTH_HOUSTON_IMPORT non-binding** — Rule 6 HIGH (P=35-50%) 적용에도 실제 non-binding 시나리오(약 50-65% 확률)가 실현됨. 저녁 DA 가격이 $20-36/MWh에 머물러 내 전체 방전 전략이 가격 가정에서 붕괴.
2. **오후 RT Spike (HE13-15) 완전 미감지** — 내 모델은 저녁 spike에만 집중. HE13-15 RT +$2,034의 기회를 NS Hold로 대체. 이 구간이 일 최대 RT 수익 구간이었음.
3. **DA 가격 추정의 구조적 낙관 바이어스** — Smartbidder DEGRADED 상태에서 fundamental 추정이 반복적으로 실제보다 3-5배 높게 형성됨. 낙관적 fundamental 추정에 추가 haircut (−50% 이상) 필요.

**유일한 긍정 신호**: NS P50 대비 +$776 beat. RRS $422 unexpected positive. AS 컴포넌트는 에너지 가격 실패를 부분 완충.

**스마트비더 실행 vs 추천 관계**: Smartbidder는 내 추천과 다른 전략(야간 방전 HE04-06, 오후 충전 HE13-15, 저녁 방전 HE20-22)을 실행했고, 실제 시장 조건에서 내 추천보다 더 나은 결과($5,136)를 냈을 가능성이 높음 (내 전략대로였다면 에너지 min offer $75 미충족 → 에너지 $0, NS만 ~$2,505로 저조했을 것). Rule 8 (실행 divergence)은 여전히 ACTIVE이지만, 이번 사이클에서는 Smartbidder의 자율 실행이 내 추천보다 더 잘 적응한 것으로 판단.

---

**Filed by**: bess-optimizer | **Flowday reviewed**: 2026-07-29 (Tuesday WDPEAK) | **Written**: 2026-07-29 (initial) / **Updated**: 2026-07-30 (Tenaska T+2 수령 반영 — 정량 확정)
**STATUS**: PRODUCTION — Tenaska PTP 정상 수신. Smartbidder benchmark DEGRADED (6일 연속).
**총수익 실현**: $5,136.22 (추천 P10 $11,300 대비 −55%). 핵심 원인: HE20 RT spike 미실현 + 저녁 DA 가격 75-85% 하회 + 오후 RT window 미감지.
